<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Data centers: environmental health review</title><style>:root{--ink:#112538;--muted:#526473;--paper:#f3f6f8;--line:#d5e0e7;--blue:#126075;--teal:#08796b;--mint:#82ead4;--amber:#83520b;--red:#a03134;--white:#fff}*{box-sizing:border-box}body{margin:0;background:var(--paper);color:var(--ink);font:16px/1.6 'Avenir Next',Avenir,'Segoe UI',sans-serif}a{color:var(--blue);text-underline-offset:3px}button,input,select{font:inherit}button,select{cursor:pointer}button,a,input,select{touch-action:manipulation}button{color:var(--ink)}button:focus-visible,a:focus-visible,input:focus-visible,select:focus-visible{outline:3px solid #c07519;outline-offset:3px}.top{background:var(--ink);color:#fff;padding:21px 3%;display:flex;justify-content:space-between;gap:20px;align-items:center}.brand{font-size:18px;letter-spacing:.7px;font-weight:700}.brand span{font-weight:400;color:#c1d7e4}.top-meta{color:#c1d7e4;font-size:13px;text-align:right}.shell{display:grid;grid-template-columns:205px minmax(0,1fr);max-width:1800px;margin:0 auto}.rail{padding:29px 18px;border-right:1px solid var(--line);min-height:calc(100vh - 80px);background:#fff}.rail-label,.eyebrow{text-transform:uppercase;font-size:12px;letter-spacing:1.5px;font-weight:700;color:var(--muted)}.rail-label{padding:0 12px;margin:3px 0 14px}.nav{display:grid;gap:6px}.nav button{background:transparent;border:0;border-radius:4px;padding:12px;text-align:left;font-size:14px;min-height:44px}.nav button[aria-current=page]{background:var(--ink);color:#fff}.nav button:hover{background:#e8f0f3}.nav button[aria-current=page]:hover{background:var(--ink)}.rail-foot{margin:34px 12px 0;font-size:13px;line-height:1.6;color:var(--muted)}.rail-foot a{display:block;margin-bottom:12px}main{padding:29px 3.2% 50px;min-width:0}h1{font:normal clamp(27px,3.3vw,40px)/1.18 Georgia,serif;margin:5px 0 12px;letter-spacing:-.5px}h2{font:normal 25px/1.3 Georgia,serif;margin:0 0 16px}h3{font-size:17px;line-height:1.4;margin:0 0 10px}p{margin:0 0 16px}.lede{max-width:850px;color:var(--muted);font-size:15px;line-height:1.65}.pagehead{display:flex;align-items:end;justify-content:space-between;gap:20px;margin-bottom:22px}.badge{display:inline-block;padding:2px 8px;border:1px solid var(--line);border-radius:3px;color:var(--muted);font-size:12px;line-height:1.5}.badge.primary{background:#e5f4ef;border-color:#b6dace;color:#146050}.badge.warn{background:#fff3dd;color:var(--amber);border-color:#e6d5b5}.btn{display:inline-flex;align-items:center;justify-content:center;gap:7px;background:white;border:1px solid #9fb2bf;min-height:42px;padding:8px 14px;border-radius:4px;text-decoration:none;font-size:14px;white-space:normal}.btn.primary{background:var(--ink);color:white;border-color:var(--ink)}.btn:hover{filter:brightness(.97)}.stats{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:16px;margin-bottom:22px}.stat{background:#fff;padding:18px 20px;border:1px solid var(--line)}.stat-label{font-size:13px;color:var(--muted)}.stat-value{font-size:32px;font-weight:500;letter-spacing:-1px;font-variant-numeric:tabular-nums;line-height:1.3;margin:6px 0}.stat-value small{font-size:16px;letter-spacing:0;font-weight:400}.stat-note{font-size:12px;line-height:1.5;color:var(--muted)}.cols{display:grid;grid-template-columns:minmax(0,1.3fr) minmax(310px,1fr);gap:22px;align-items:start}.panel{background:#fff;border:1px solid var(--line);padding:23px;min-width:0}.panel-head{display:flex;align-items:start;justify-content:space-between;gap:10px;margin-bottom:12px}.panel-head h2{margin:0;font-size:23px}.small{font-size:13px;color:var(--muted);line-height:1.6}.controls{display:flex;align-items:end;flex-wrap:wrap;gap:12px;margin:18px 0}.field{display:grid;gap:5px;font-size:13px;color:var(--muted);flex:1;min-width:130px}.field input,.field select{width:100%;min-height:43px;border:1px solid #acbdc8;border-radius:4px;background:#fff;color:var(--ink);padding:8px 10px;font-size:15px}.callout{padding:16px 19px;border-left:3px solid var(--teal);background:#eaf4f2;font-size:14px;line-height:1.7;margin:19px 0}.callout.amber{background:#fff4e1;border-color:#bb831e}.callout p:last-child{margin:0}.barlist{display:grid;gap:8px}.barrow{display:grid;grid-template-columns:110px 1fr 62px;gap:10px;align-items:center;width:100%;padding:7px 8px;border:0;background:transparent;text-align:left;min-height:40px;border-radius:4px;font-size:14px}.barrow:hover{background:#eef4f7}.barrow.selected{background:#e4f3ee}.bartrack{height:13px;background:#edf2f5;display:block;overflow:hidden}.barfill{display:block;height:100%;background:var(--blue);min-width:1px}.selected .barfill{background:var(--teal)}.barvalue{text-align:right;font-variant-numeric:tabular-nums}.axis{display:flex;justify-content:space-between;margin:6px 74px 12px 128px;color:var(--muted);font-size:12px}.row-between{display:flex;gap:14px;justify-content:space-between;align-items:center;flex-wrap:wrap}.detail-value{font-size:40px;line-height:1.2;font-weight:500;margin:14px 0 3px;font-variant-numeric:tabular-nums}.detail-value small{font-size:18px}.detail-rule{border:0;border-top:1px solid var(--line);margin:20px 0}.kv{display:grid;grid-template-columns:1fr auto;gap:8px 12px;margin:15px 0;font-size:14px}.kv dd{margin:0;font-variant-numeric:tabular-nums}.kv dt{color:var(--muted)}.cases{display:grid;gap:17px}.case{padding:17px 0;border-top:1px solid var(--line)}.case:first-child{border-top:0}.case p{font-size:14px;margin:8px 0}.section{margin-top:28px}.table-wrap{overflow:auto;max-width:100%}table{border-collapse:collapse;width:100%;font-size:14px}th{text-align:left;font-size:12px;letter-spacing:.3px;background:#edf3f6;color:#395467;padding:12px 10px;vertical-align:bottom}td{border-bottom:1px solid var(--line);padding:12px 10px;vertical-align:top}td.num,th.num{text-align:right;font-variant-numeric:tabular-nums}tr:hover td{background:#f7fafb}.source-item{padding:21px 0;border-bottom:1px solid var(--line)}.source-item h3{font-size:16px}.source-item p{font-size:14px;margin:8px 0}.source-meta{font-size:13px;color:var(--muted)}.empty{padding:30px;text-align:center;color:var(--muted)}.review{max-width:940px;margin:auto}.review p,.review li{font-size:16px;line-height:1.85}.review h2{margin-top:32px}.review h3{margin-top:24px}.review table{font-size:14px}.ref{font-size:12px;white-space:nowrap;margin-left:3px}.review .summary{font-size:18px;line-height:1.8;color:#304d60;border-left:3px solid var(--teal);padding-left:22px;margin:20px 0 30px}.review nav{padding:16px 0;border-block:1px solid var(--line);display:flex;flex-wrap:wrap;gap:12px;font-size:14px}.formula{font-family:'SFMono-Regular',Consolas,monospace;font-size:13px;background:#edf3f6;padding:17px;overflow-wrap:anywhere}.scenario-grid{display:grid;grid-template-columns:minmax(300px,1fr) minmax(320px,1.1fr);gap:24px}.scenario-controls{display:grid;grid-template-columns:1fr 1fr;gap:16px}.scenario-controls .field{min-width:0}.scenario-result .stat-value{font-size:29px}.scenario-result .stats{grid-template-columns:1fr 1fr}.comparison{display:grid;grid-template-columns:125px 1fr 85px;gap:12px;align-items:center;margin:13px 0;font-size:14px}.comparison .bartrack{height:24px}.comparison.new .barfill{background:var(--teal)}.good{color:var(--teal)}.bad{color:var(--red)}.fineprint{font-size:13px;line-height:1.7;color:var(--muted)}.pillrow{display:flex;gap:8px;flex-wrap:wrap;margin:10px 0}.disclosure{padding:13px 0;border-bottom:1px solid var(--line)}summary{cursor:pointer;font-weight:600;font-size:15px}.disclosure p{font-size:14px;margin-top:12px}footer{margin-top:30px;padding-top:20px;border-top:1px solid var(--line);font-size:12px;color:var(--muted)}[hidden]{display:none!important}.skip{position:absolute;left:12px;top:-70px;background:white;padding:10px;z-index:20}.skip:focus{top:10px}.number{font-variant-numeric:tabular-nums}.source-link{overflow-wrap:anywhere}.literature-controls{display:grid;grid-template-columns:minmax(230px,2fr) 1fr;gap:15px;margin:20px 0}.metric-card{background:white;border:1px solid var(--line);padding:20px;margin-bottom:15px}.metric-card strong{font-size:23px;font-weight:500}.metric-card p{font-size:14px;margin:8px 0}.timeline{border-left:2px solid #bdd5d9;margin:18px 0 20px 8px;padding-left:24px}.timeline article{padding:0 0 25px}.timeline .date{font-size:12px;color:var(--teal);font-weight:600}.download-grid{display:flex;flex-wrap:wrap;gap:10px;margin:20px 0}
@media(min-width:1600px){main{padding-inline:48px}}@media(max-width:1080px){.shell{grid-template-columns:170px minmax(0,1fr)}.rail{padding-inline:9px}.cols,.scenario-grid{grid-template-columns:1fr}.stats{gap:10px}.stat{padding:15px}.stat-value{font-size:28px}}@media(max-width:720px){.top{padding:17px 5%;align-items:start}.brand{font-size:15px}.brand span{display:block}.top-meta{font-size:11px}.shell{display:block}.rail{min-height:0;padding:9px 5%;border-right:0;border-bottom:1px solid var(--line)}.rail-label,.rail-foot{display:none}.nav{display:flex;flex-wrap:wrap;gap:2px}.nav button{font-size:13px;padding:8px 10px;min-height:40px}.pagehead{align-items:start}.pagehead>.btn{display:none}main{padding:25px 5%}.stats{grid-template-columns:1fr}.stats .stat{display:grid;grid-template-columns:1fr auto;column-gap:10px}.stat-label{align-self:center}.stat-value{grid-column:2;grid-row:1/3;margin:0}.stat-note{grid-column:1}.panel{padding:18px}.barrow{grid-template-columns:96px 1fr 58px;gap:7px}.axis{margin-left:112px;margin-right:72px}.scenario-controls,.literature-controls{grid-template-columns:1fr}.scenario-result .stats{grid-template-columns:1fr}.comparison{grid-template-columns:90px 1fr 70px;font-size:12px}.review p,.review li{font-size:15px}.table-wrap table{min-width:630px}.detail-value{font-size:34px}}
@media print{.top,.rail,.pagehead .btn,.controls,.download-grid,footer,button{display:none!important}.shell{display:block}main{padding:0}.panel{border:0;padding:0}.cols{display:block}.review{max-width:none}a{color:inherit}.callout{break-inside:avoid}.source-item,.metric-card{break-inside:avoid}body{background:white}h2,h3{break-after:avoid}}

.review a{overflow-wrap:anywhere}

.learn-hero{background:var(--ink);color:#fff;padding:clamp(27px,4vw,53px);position:relative;overflow:hidden;border-top:4px solid var(--mint)}.learn-hero .eyebrow{color:var(--mint)}.learn-hero h1{font-size:clamp(35px,4.1vw,59px);max-width:740px;margin:18px 0}.hero-text{font-size:18px;max-width:660px;color:#d1e0e8;line-height:1.65}.hero-caption{margin-top:30px;border-top:1px solid #3b5264;padding-top:16px;font-size:12px;letter-spacing:.8px;color:#c6dce4}.audience-actions{display:flex;flex-wrap:wrap;gap:12px}.learn-hero .btn.primary{background:var(--mint);border-color:var(--mint);color:var(--ink)}.learn-hero .btn:not(.primary){background:transparent;border-color:#9bb0c0;color:white}.intro-copy{max-width:950px;font-size:16px;line-height:1.8;margin-bottom:26px}.process-grid{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:18px}.process-step{padding:22px;background:#fff;border:1px solid var(--line);border-bottom:3px solid var(--teal)}.step-number{font:36px Georgia,serif;color:var(--teal);margin-bottom:20px}.process-step p{font-size:14px;margin-bottom:0}.learn-columns{display:grid;grid-template-columns:1fr 1fr;gap:22px}.learn-columns h2{margin-top:7px}.disclosure summary{min-height:44px;padding:8px 0;line-height:1.55}.disclosure summary:focus-visible{outline:3px solid #c07519;outline-offset:3px}.hearing{display:grid;grid-template-columns:1fr 1.7fr;gap:40px}.hearing ol{padding-left:21px;margin:0;font-size:14px}.hearing li{padding:0 0 15px 7px}.hearing li p{margin:4px 0 0;color:var(--muted)}.glossary-grid{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:22px;margin:0}.glossary-grid dt{font-size:14px;font-weight:700;margin-bottom:6px}.glossary-grid dd{font-size:13px;margin:0;color:var(--muted)}.next-step{display:flex;align-items:center;justify-content:space-between;gap:25px;border-top:1px solid var(--line);padding-top:26px}.next-step h2{font-size:23px;margin:0 0 8px}.next-step p{font-size:14px;color:var(--muted);max-width:600px;margin:0}.selection-note{margin-top:0}.research-controls{display:grid;grid-template-columns:2fr 1fr 1fr;gap:16px;margin-bottom:15px}.research-filter-panel .small{margin:0}.text-button{background:transparent;border:0;text-decoration:underline;text-underline-offset:3px;color:var(--blue);font-size:14px;min-height:44px;padding:7px}.research-grid{display:grid;grid-template-columns:1fr 1fr;gap:23px;align-items:start}.reading-card{padding:26px;background:#fff;border:1px solid var(--line);border-top:3px solid var(--blue)}.reading-top{display:flex;justify-content:space-between;gap:16px;align-items:center}.reading-top .eyebrow{font-size:11px;letter-spacing:1px}.reading-year{font:25px Georgia,serif;color:var(--teal)}.reading-card .badge{font-size:11px}.reading-card h2{font-size:23px;line-height:1.4;margin:15px 0 12px}.reading-card h2 a{color:var(--ink);text-decoration:none}.reading-card h2 a:hover{text-decoration:underline}.reading-card .source-meta{font-size:12px;overflow-wrap:anywhere}.reading-plain{font:18px/1.65 Georgia,serif;border-left:2px solid var(--teal);padding-left:15px;margin:21px 0}.reading-notes{margin:0;font-size:14px}.reading-notes dt{font-weight:700;margin:13px 0 3px}.reading-notes dd{margin:0;color:var(--muted)}.research-question{background:#edf6f3;padding:15px 17px;margin:20px 0 6px}.research-question .eyebrow{font-size:10px;letter-spacing:1px;color:var(--teal)}.research-question p{font-size:14px;line-height:1.7;margin:6px 0 0}.reading-card .disclosure{font-size:13px}.reading-card summary{font-size:13px}.reading-card .disclosure p{font-size:13px}.paper-link{display:inline-block;font-size:13px;font-weight:600;margin-top:16px;padding:7px 0;min-height:40px}.agenda-grid{display:grid;grid-template-columns:1fr 1fr;gap:22px}.agenda-grid article{border-top:1px solid var(--line);padding-top:17px}.agenda-grid p{font-size:14px;color:var(--muted);margin-bottom:0}.agenda-grid+p{margin-top:18px}.research-grid>.empty{grid-column:1/-1}.print-guide{max-width:980px;margin:auto;background:#fff}.print-guide h2{margin-top:35px}.print-guide h3{margin-top:20px}.print-guide p{font-size:15px}.print-guide .guide-refs{font-size:12px;overflow-wrap:anywhere}.print-guide li{margin-bottom:14px}
@media(max-width:1100px){.process-grid{grid-template-columns:1fr}.step-number{float:left;font-size:29px;margin:0 17px 10px 0}.process-step h3{padding-top:2px}.process-step p{clear:both}.glossary-grid{grid-template-columns:repeat(2,minmax(0,1fr))}.research-grid{grid-template-columns:1fr}.hearing{grid-template-columns:1fr;gap:25px}}
@media(max-width:720px){.learn-columns,.agenda-grid{grid-template-columns:1fr}.learn-hero h1{font-size:39px}.learn-hero{padding:27px 23px}.hero-text{font-size:16px}.next-step{align-items:start;flex-direction:column}.research-controls{grid-template-columns:1fr}.reading-card{padding:22px}.reading-card h2{font-size:23px}.glossary-grid{gap:20px 15px}.research-filter-panel{padding:20px}.brand span{font-size:12px}.print-guide{padding:20px}.hearing{padding:22px}}
@media print{.print-guide{padding:0;max-width:none}.print-guide .print-action{display:none}.print-guide h2,.print-guide h3{break-after:avoid}.print-guide p,.print-guide li{orphans:3;widows:3}.print-guide a{color:inherit}.print-guide details{break-inside:avoid}}

.assessment-principles{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));border:1px solid var(--line);background:#fff}.assessment-principles article{padding:23px;border-right:1px solid var(--line)}.assessment-principles article:last-child{border:0}.assessment-principles p{font-size:16px;margin:12px 0 0}.assessment-principles .eyebrow{font-size:12px;letter-spacing:1px;color:var(--teal)}.application-choice{max-width:280px;margin:0 0 16px}.application-grid{display:grid;grid-template-columns:1fr 1fr;gap:23px;margin:20px 0}.application-grid h3{font-size:18px}.application-evidence{background:#f1f6f8;border-left:3px solid var(--blue);padding:18px;margin-bottom:14px}.application-evidence p{font-size:16px;margin:7px 0}.application-evidence .badge{font-size:12px}.application-gaps{margin:0;padding-left:20px}.application-gaps li{font-size:16px;margin:0 0 13px}.application-note{font-size:14px;border-top:1px solid var(--line);padding-top:17px}.metric-controls{grid-template-columns:2fr 1fr}.metric-entry{border-top:1px solid var(--line);padding:10px 0}.metric-entry summary{display:flex;justify-content:space-between;align-items:center;gap:20px;padding:13px 4px;min-height:52px;list-style:none}.metric-entry summary:after{content:'+';font-size:24px;font-weight:400;color:var(--blue)}.metric-entry[open] summary:after{content:'−'}.metric-entry summary .metric-name{font-size:17px;display:block}.metric-entry summary .metric-unit{font-size:14px;font-weight:400;color:var(--muted);display:block;margin-top:4px}.metric-entry summary .metric-domain{display:block;font-size:12px;color:var(--teal);text-transform:uppercase;letter-spacing:.8px;font-weight:500;margin-bottom:4px}.metric-detail{padding:14px 4px 20px}.metric-detail>p{font-size:16px}.metric-fields{display:grid;grid-template-columns:1fr 1fr;gap:16px 30px;margin:17px 0}.metric-fields dt{font-weight:650;font-size:14px;margin-bottom:5px}.metric-fields dd{margin:0;font-size:16px;color:var(--muted)}.metric-coverage{background:#edf4f5;padding:16px;font-size:14px}.bridge-item{padding:18px 0;border-top:1px solid var(--line)}.bridge-item p{font-size:16px;margin:7px 0}.bridge-item .small{font-size:14px}.california-policy-list{display:grid;gap:18px}.policy-card{background:#fff;padding:25px;border:1px solid var(--line);border-left:4px solid var(--teal)}.policy-card h3{font:24px/1.4 Georgia,serif;margin:10px 0}.policy-card .policy-status{font-size:14px;color:var(--teal);font-weight:650}.policy-card p{font-size:16px}.policy-card .small{font-size:14px}.policy-pair{display:grid;grid-template-columns:1fr 1fr;gap:24px}.policy-pair p{margin-bottom:12px}.policy-pair h4{font-size:14px;margin:8px 0}.policy-limit{border-top:1px solid var(--line);padding-top:13px;color:var(--muted)}.annex-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:25px;margin-top:25px}.annex-grid article{border-top:1px solid var(--line);padding-top:16px}.annex-grid p{font-size:16px;color:var(--muted)}#california-evidence .stats{margin-top:20px}.assessment-scope{padding:18px;background:#eaf4f2;margin:18px 0;font-size:16px}.evidence-legend{display:flex;flex-wrap:wrap;gap:10px;margin:17px 0}.evidence-legend span{font-size:14px;padding:6px 11px;background:#f0f4f6;border:1px solid var(--line)}.policy-card .badge{font-size:14px}#bridge-workflow li{margin:10px 0;font-size:16px}
@media(max-width:1080px){.assessment-principles{grid-template-columns:1fr}.assessment-principles article{border-right:0;border-bottom:1px solid var(--line)}.application-grid,.policy-pair{grid-template-columns:1fr}.policy-pair{gap:0}}
@media(max-width:720px){.metric-fields,.annex-grid,.metric-controls{grid-template-columns:1fr}.metric-entry summary{gap:10px}.metric-entry summary .metric-name{font-size:16px}.policy-card{padding:21px}.policy-card h3{font-size:23px}.application-choice{max-width:none;width:100%}.application-evidence{padding:16px}}
</style></head><body><main class="review"><div class="eyebrow">Rapid scoping review · 1 October 2026</div><h1>Data centers, environmental health and environmental responsibility</h1><p class="lede">A scholarly evidence synthesis, U.S. state comparison and Indiana case study. Version 1.2.</p><h2>Structured abstract</h2>
<p><b>Background.</b> Data centers connect digital innovation to electricity, water, materials and local infrastructure. Their footprint varies with workloads, cooling technology, electricity supply and the location of affected communities. Environmental responsibility therefore requires more than a favorable power-usage-effectiveness ratio or an annual renewable-energy claim.</p>
<p><b>Objective.</b> Map published scientific evidence and selected public records; identify measurable indicators for U.S. state comparison; investigate Indiana water claims and local resistance; and define conditions under which additional useful computing could remain within an explicit carbon budget.</p>
<p><b>Methods.</b> A rapid structured web search and source-following exercise was conducted on 1 October 2026. The included evidence register contains 86 records, including a 23-record core literature corpus of varied publication types. Public-source evidence adds a 50-state electricity model, reported water balances for 23 Google campuses in 14 states, and selected local governance documents. Sources were charted by geography, period, boundary, method and limitations. No exhaustive subscription-database search, independent duplicate screening or meta-analysis was performed.</p>
<p><b>Results.</b> Electricity use, direct water loss, upstream water, embodied emissions, air pollution and noise need separate indicators. EPRI’s 2026 model places U.S. data-center-plus-cryptocurrency electricity at 184.203 TWh in 2024; this is an estimate, not a utility census. Its Indiana midrange value rises from 0.820 TWh in 2024 to 27.595 TWh in the conditional 2030 medium scenario. These are not AI-only figures. Local Indiana evidence shows why annual projections, shared water-system limits, sewer design and construction dewatering cannot be treated as measured campus consumption. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.sbrchamber.com/news/2026/07/09/default/amazon-s-investment-is-building-lasting-opportunity-for-st.-joseph-county/">[45]</a> <a class="ref" href="https://www.aol.com/articles/dry-wells-water-supply-fears-090843000.html">[46]</a> <a class="ref" href="https://www.pbs.org/video/economicoutlook-data-centers-and-the-regional-economy/">[47]</a> <a class="ref" href="https://ecm.idem.in.gov/cs/idcplg?IdcService=GET_FILE&amp;Rendition=web&amp;allowInterrupt=1&amp;dDocName=83951820&amp;dID=83943702&amp;noSaveAs=1">[56]</a></p>
<p><b>Conclusion.</b> Efficiency can enable more useful computing, but a lower footprint per task does not guarantee lower total emissions. A defensible no-increase claim requires a defined counterfactual, absolute emissions accounting, workload-quality controls, additional clean supply where appropriate, and protections against transferring impacts to water-stressed or highly exposed communities. This deliverable is a scoping-review foundation, not a claim to have identified all published literature. <a class="ref" href="https://doi.org/10.1038/s41558-022-01377-7">[9]</a> <a class="ref" href="https://doi.org/10.1002/widm.1507">[7]</a></p>
<h2>1. Review questions and methods</h2>
<p>The review asks four questions: (1) which direct and indirect environmental-health pathways are supported by the literature; (2) which metrics are comparable across states and which require facility or watershed resolution; (3) what the Indiana evidence establishes about water use and resistance; and (4) how AI deployment and data-intensive innovation could be constrained by absolute carbon, water and exposure budgets. Global scientific studies inform mechanisms; U.S. sources inform the state map; Indiana receives a purposive case study.</p>
<p>Eligibility included scholarly research, reviews and relevant commentaries available by 1 October 2026; authoritative technical inventories and methodological standards; corporate disclosures with identifiable periods and boundaries; and dated government records or original local reporting needed to establish policy events. English-language accessible records were prioritized. General ICT estimates were used only where their boundaries could be distinguished from data centers. Unsupported social-media estimates, generic commercial summaries and duplicate preprint/published versions were not treated as independent evidence.</p>
<p>Searches used the built-in web search to locate publisher pages, DOI records, PubMed records, author manuscripts, institutional repositories, national-laboratory reports, regulator websites and municipal records. The supplied search-log download preserves query strings from the scholarly, state, Indiana and methods searches. A representative executed query was “Mytton 2021 Data centre water consumption npj Clean Water”; state and policy searches combined named jurisdictions with water, data centers, moratorium, ordinance and official-site terms. These were targeted queries rather than a reproducible exhaustive database export.</p>
<p>Selection was performed by one automated research workflow with parallel thematic extraction and a subsequent targeted consistency audit. This is not independent duplicate human screening. The workflow deduplicated bibliography identities by DOI, title and URL during integration. The log records selected consolidation and exclusion decisions, but transient search snippets and a complete denominator of all screened records were not preserved. Accordingly, no invented PRISMA identification, exclusion or eligibility totals are shown. The included-record count describes the included register, not all records identified. <a class="ref" href="https://www.prisma-statement.org/scoping">[58]</a></p>
<p>Data charting retained authors, year, publication type, geography, methods, findings, units, accounting boundaries, status and limitations. Access varied from full reports and manuscripts to abstracts or indexed government text; these limits are recorded. Critical appraisal was descriptive: direct metering or measurement versus engineering estimate or model, temporal relevance, transparency of assumptions, spatial resolution, corporate interest, completeness and support for causality. No formal intervention risk-of-bias scale or pooled certainty grade was assigned to incompatible study designs.</p>
<p>Synthesis is narrative and stratified by outcome and evidence type. Electricity forecasts are not pooled with observations; corporate campus records are not extrapolated to entire states; municipal rules are not promoted into statewide law. “Not established” denotes a retrieval or evidence gap, not proof of zero impact. Statistical meta-analysis would be misleading across different denominators, workloads, grid years, time horizons and lifecycle boundaries.</p>
<h2>2. Measurement framework</h2>
<div class="table-wrap"><table><thead><tr><th>Indicator</th><th>Unit / denominator</th><th>Interpretation and reporting rule</th></tr></thead><tbody><tr><td>Facility electricity</td><td>MWh/year and hourly kW or MW</td><td>Report measured electricity and peak demand separately; nominal connection capacity is not annual energy.</td></tr><tr><td>IT electricity and PUE</td><td>kWh IT; facility kWh / IT kWh</td><td>A lower PUE does not establish lower total energy; disclose IT load and utilization.</td></tr><tr><td>Direct water withdrawal</td><td>m³/year; daily and monthly peaks</td><td>Separate potable, groundwater, surface and reclaimed sources, by operational versus construction phase.</td></tr><tr><td>Direct consumptive water</td><td>m³/year; L/kWh IT for defined WUE</td><td>State accounting boundary and return flows; water withdrawal minus discharge may not resolve local ecosystem effects.</td></tr><tr><td>Indirect water</td><td>m³/year associated with purchased power</td><td>Track power-source watersheds and allocation assumptions; avoid double counting direct cooling.</td></tr><tr><td>Water scarcity</td><td>Monthly watershed / aquifer indicators</td><td>Screen with hydrological data; verify with local recharge, drought, competing-use and groundwater evidence.</td></tr><tr><td>Operational emissions</td><td>t CO₂e/year and kg CO₂e/useful task</td><td>Disclose electricity inventory method, factor year, fuels and refrigerants; preserve both totals and intensity.</td></tr><tr><td>Lifecycle emissions / e-waste</td><td>t CO₂e and tonnes retired equipment</td><td>Include hardware manufacturing, buildings, lifetime, repair, reuse and traceable treatment.</td></tr><tr><td>Air exposure and noise</td><td>PM₂.₅, NOₓ; µg/m³; LAeq, Lnight, dB(C)</td><td>Measure receptor locations, generator hours and tonal/low-frequency sound; emissions are not diagnosed disease.</td></tr><tr><td>Distribution / responsibility</td><td>Costs, affected populations, compliance</td><td>Publish local infrastructure allocation, complaints, response times, remedies and binding limits.</td></tr></tbody></table></div>
<p>Metric definitions follow the water and lifecycle literature; specific accountability requirements are recommendations of this synthesis. Aqueduct is useful for prioritization but is not a substitute for a local hydrological assessment. EPA eGRID supports annual electricity inventories; it does not turn an annual state average into an hourly marginal emissions factor. <a class="ref" href="https://doi.org/10.1038/s41545-021-00101-w">[2]</a> <a class="ref" href="https://doi.org/10.1088/1748-9326/abfba1">[3]</a> <a class="ref" href="https://doi.org/10.1109/HPCA51647.2021.00076">[19]</a> <a class="ref" href="https://www.wri.org/data/aqueduct-global-maps-40-data">[62]</a> <a class="ref" href="https://www.epa.gov/system/files/documents/2025-01/using-egrid-to-determine-emissions.pdf">[59]</a></p>
<h2>3. Scientific evidence and critical synthesis</h2>
<h3>What the literature establishes</h3>
<p>Datacenter impacts are measurable, geographically uneven and sensitive to accounting boundaries. Energy efficiency is consequential, but an improved ratio does not establish an absolute reduction. <a href="https://doi.org/10.1126/science.aba3758">Masanet et al. (2020; L01)</a> modeled 205 TWh of global datacenter electricity in 2018, 6% above 2010 despite 550% growth in compute instances. This is evidence that efficiency and infrastructure changes can decouple service growth from electricity growth over a specified historical interval. It should not be used as a current consumption estimate or proof that subsequent AI expansion will remain decoupled.</p>
<p>Different published totals can also share the same underlying assumptions. <a href="https://doi.org/10.1016/j.joule.2022.07.011">Mytton and Ashtine (2022; L11)</a> traced 258 energy estimates from 46 original publications through 676 sources. Their provenance review makes a methodological point for the dashboard: display original sources and dates, distinguish measured electricity from modeled stock estimates, and do not treat repetitions of one estimate as independent corroboration. Counts of proposed facilities and interconnection requests are not operational electricity consumption.</p>
<p>Water accounting requires an additional spatial boundary. <a href="https://doi.org/10.1038/s41545-021-00101-w">Mytton (2021; L02)</a> distinguishes facility water from electricity-related water and explains why site WUE alone is incomplete. Water withdrawal is intake; consumptive use is the portion not returned to the relevant water system. Neither permits nor utility service capacity demonstrate actual consumptive use. A locally meaningful inventory needs withdrawals, returns, sources, seasonal peaks and watershed conditions, with the WUE denominator stated explicitly.</p>
<p><a href="https://doi.org/10.1088/1748-9326/abfba1">Siddik, Shehabi and Marston (2021; L03)</a> linked a 2018 U.S. datacenter inventory to electricity and utility systems. Approximately one-fifth of the direct water footprint originated in moderately or highly stressed watersheds; nearly half of servers relied partly or wholly on power plants in stressed regions. Their operational model excludes manufacturing and is not a present-day facility census. Nevertheless, it explains why state borders alone cannot contain a facility's environmental footprint: electricity imports move part of the water and carbon burden elsewhere.</p>
<p><a href="https://doi.org/10.1145/3724499">Li et al. (2025; L05)</a> estimate 5.4 million liters of operational water for a GPT-3 training example, including 0.7 million liters on site. Those are modeled quantities, not disclosed training-run water meters. The published CACM article supersedes the 2023 preprint for bibliography purposes. Its carbon–water argument also matters operationally: choosing the lowest-carbon hour or region does not necessarily select the lowest-water option. Universal claims that a prompt always consumes a fixed bottle fraction erase model, output-length, grid and cooling differences.</p>
<h3>AI, infrastructure and the life cycle</h3>
<p>Task-level benchmarks support using the smallest suitable system, while imposing limits on comparisons. <a href="https://doi.org/10.1145/3630106.3658542">Luccioni, Jernite and Strubell (2024; L06)</a> report mean electricity per 1,000 inferences of 0.002 kWh for text classification, 0.047 for text generation and 2.907 for image generation. Their text-generation benchmark emits only 10 new tokens per input. These values are useful illustrations of workload variation, not current universal chatbot coefficients or proof of equivalent task quality. Procurement benchmarks should compare systems on the same task, output requirements, error tolerance and complete service boundary.</p>
<p>Training-only carbon ledgers are incomplete. <a href="https://jmlr.org/papers/v24/23-0069.html">Luccioni, Viguier and Ligozat (2023; L04)</a> estimate 24.7 tonnes CO2e for BLOOM's final training dynamic electricity, versus 50.5 tonnes when adding the study's broader equipment and operational allocation. <a href="https://doi.org/10.1109/HPCA51647.2021.00076">Gupta et al. (2021; L19)</a> similarly show why manufacturing and infrastructure deserve attention as operational carbon decreases. Their relative contributions vary with device, service lifetime and electricity supply; neither paper licenses one embodied-carbon percentage for every facility.</p>
<p>Material throughput creates another boundary. <a href="https://doi.org/10.1038/s43588-024-00712-6">Wang et al. (2024; L10)</a> project 1.2–5.0 million tonnes of cumulative generative-AI e-waste during 2020–2030, with 16–86% reductions under circular-economy scenarios. The range is conditional, not an observed annual waste total. Longer useful life, redeployment and documented downstream treatment therefore belong beside operational efficiency in a responsibility assessment. A hardware upgrade requires comparing avoided operational emissions with the new equipment's manufacturing burden.</p>
<p>The research literature offers methods, not guaranteed savings. <a href="https://jmlr.org/papers/v21/20-312.html">Henderson et al. (2020; L17)</a> develop instrumented energy/carbon reporting; <a href="https://aclanthology.org/P19-1355/">Strubell et al. (2019; L16)</a> draw attention to development and tuning costs; <a href="https://doi.org/10.1145/3381831">Schwartz et al. (2020; L08)</a> argue for efficiency alongside accuracy. <a href="https://doi.org/10.1145/3531146.3533234">Dodge et al. (2022; L18)</a> demonstrate operational-carbon variation across cloud regions and times. Together they support measuring full workloads before scheduling, caching, batching, quantizing or replacing models; they do not establish that every optimization preserves quality or decreases total annual demand.</p>
<h3>Environmental health and responsibility</h3>
<p>The datacenter-specific health literature remains much weaker on causal outcomes than the footprint literature. <a href="https://doi.org/10.1016/j.eehl.2025.100157">Tao and Gao (2025; L13)</a> is a research-agenda letter; <a href="https://doi.org/10.3389/fclim.2026.1648912">Gour, Ortiz and Maibach (2026; L23)</a> is an exploratory Virginia mini review. Both identify credible exposure pathways and substantial empirical gaps. Neither directly measures disease incidence attributable to a particular site. Indoor occupational noise levels must not be presented as outdoor residential exposure measurements.</p>
<p><a href="https://arxiv.org/abs/2412.06288v4">Han et al. (2026; L14)</a> model pollution-related public-health costs and propose health-informed computing. The June 2026 version reports CACM acceptance and an upper projected burden exceeding $20 billion annually in 2028, with about seven times the national household-average burden in the most affected counties. These are modeled outcomes. Earlier versions used different horizons and inequality comparisons; quoting their claims as current would be misleading.</p>
<p>The most recent health-equity synthesis, <a href="https://doi.org/10.2105/AJPH.2026.308683">Mithu et al. (2026; L22)</a>, extends attention to workers, critical-mineral extraction and e-waste communities; only its abstract was assessed here. <a href="https://doi.org/10.1145/3715335.3736324">Ngata et al. (2025; L12)</a> provide a preliminary Northern Virginia community case, while <a href="https://doi.org/10.1177/2053951715592429">Hogan (2015; L20)</a> examines water and infrastructure governance in Utah. These sources justify evaluating participation, access to records, cost allocation and distribution of burdens alongside technical performance. They cannot establish the current legal status of an Indiana moratorium; that requires dated municipal documents.</p>
<h3>A defensible route to additional computing within a carbon budget</h3>
<p>An absolute emissions constraint is more demanding than a lower footprint per computation. <a href="https://doi.org/10.1038/s41558-022-01377-7">Kaack et al. (2022; L09)</a> distinguish computing impacts, application effects and wider system changes. Consequently, an AI climate-benefit claim needs a specified counterfactual and measured avoided emissions, minus computing, hardware and induced-demand effects. An efficiency gain that lowers costs and expands use can leave total emissions higher. No reviewed work establishes that arbitrary AI growth can occur with literally no environmental footprint.</p>
<p>Recent reviews underscore implementation gaps. <a href="https://doi.org/10.1002/widm.1507">Verdecchia et al. (2023; L07)</a> synthesize 98 Green AI studies, heavily oriented toward training and laboratory work. <a href="https://doi.org/10.1016/j.enbuild.2026.118163">Chong et al. (2026; L21)</a> review 64 cooling-control studies: only 18 report PUE, three WUE and one CUE. Their reported energy savings cannot be treated as a pooled expected reduction. A local pilot should retain temperature, reliability and water constraints and compare independently metered outcomes against a credible baseline.</p>
<p><a href="https://doi.org/10.1038/s41893-025-01681-y">Xiao et al. (2025; L15)</a> combine U.S. server-expansion, cooling and grid scenarios. They identify substantial combined mitigation potential but remaining footprints and difficult siting constraints. Their state rankings depend on future grids and hydropower-water allocation; they are scenarios, not permit recommendations.</p>
<p>The following dashboard policy is an analytical recommendation from this synthesis: set annual gross operational and lifecycle carbon budgets, plus site-specific seasonal water caps and exposure limits. Publish both annual totals and service-normalized intensities. Track emissions from actual electricity supply separately from contractual renewable claims; document new clean supply and hourly matching where available. Verify that scheduling does not transfer burdens into stressed watersheds or highly exposed communities. Require generator operating hours and emissions, boundary noise monitoring, public complaints and remedial responses. Reserve low-impact computing capacity for applications with demonstrable public value, and reassess rebound as demand grows. A claim of “no increase” is credible only when the complete measured budget remains within its defined baseline.</p>
<h2>4. U.S. state evidence: comparison without false equivalence</h2>
<p>The dashboard’s main series is EPRI’s February 2026 dataset: all 50 states plus a national total, with historical model years through 2024 and conditional projections from 2025 onward. The District of Columbia is not included and is not assigned zero. The model covers small and large data centers and cryptocurrency mining. Its 2024 low–high bounds express source variation, while future scenarios vary development assumptions. They are not statistical confidence intervals. The national total differs by 0.002 TWh from the sum of rounded state rows. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://powering-intelligence.epri.com/nominal-capacity.html">[26]</a></p>
<p>The 2024 midrange estimate is highest in Virginia (33.947 TWh) and Texas (33.539 TWh); Oregon is 11.005 TWh and Indiana 0.820 TWh. These quantities measure modeled electricity volume, not environmental harm or value created. A smaller load in a water-constrained location or near vulnerable residents can create greater local concern than a larger load elsewhere. Source-reported 0.000 TWh values must not be interpreted as proven absence of facilities. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.wri.org/data/aqueduct-global-maps-40-data">[62]</a></p>
<p>National estimates provide context but are not interchangeable. IEA’s April 2026 global report estimates 485 TWh for 2025 and projects 950 TWh in 2030, around 3% of world electricity. LBNL’s “2025 Update,” released in June 2026, projects 11.8% of U.S. electricity in its 2030 reference case, with 9.5–15.3% across its reported scenarios. They differ in geography, denominator, data vintage, coverage and model assumptions. The older LBNL 2024 report remains useful for its explicit 2023 water estimates; it should not be presented as the latest electricity outlook. <a class="ref" href="https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary">[57]</a> <a class="ref" href="https://www.osti.gov/biblio/3374245">[40]</a> <a class="ref" href="https://datacenters.lbl.gov/publications/2024-lbnl-data-center-energy-usage-report">[39]</a></p>
<h3>Virginia — Water and air monitoring</h3>
<p>2023 utility records estimate 2.1 billion gallons of water use; more than one-third reclaimed. Most buildings use modest volumes but 11 exceeded 50 million gallons. JLARC recommended water estimates and sound modeling in siting reviews; regional air monitors cannot resolve local generator exposure. <b>Interpretive limit:</b> Water figure is water use, not a pure net consumptive total; incomplete but large-majority facility coverage. Recommendations are not enacted law. Evidence date: 2024-12-09. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://jlarc.virginia.gov/pdfs/reports/Rpt598-2.pdf">[27]</a></p>
<h3>Oregon — Water transparency and ratepayer responsibility</h3>
<p>The Dalles has conflicting corporate withdrawal and municipal supply quantities; reconcile the accounting boundary before combining records. POWER Act created a separate class; PGE Schedule 96 implementation assigns service costs and clean-supply obligations to large loads. Sept 2026 government report says PGE residential rates fell 1.3% while data-center rates rose 29%. <b>Interpretive limit:</b> Facility water is not Oregon total. Rate change applies to PGE; does not establish all prices or environmental impacts were neutralized. Evidence date: 2026-09-02. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a> <a class="ref" href="https://www.opb.org/article/2026/01/23/the-dalles-mayor-data-center-google/">[41]</a> <a class="ref" href="https://www.oregon.gov/puc/Documents/2025-Legislative-Report.pdf">[33]</a> <a class="ref" href="https://www.oregon.gov/puc/news-events/Documents/PR-202609.pdf">[34]</a> <a class="ref" href="https://apps.oregon.gov/oregon-newsroom/OR/GOV/Posts/Post/oregons-power-act-delivers-lower-rates-for-oregon-families-and-businesses-higher-costs-for-data-centers">[35]</a></p>
<h3>Arizona — Water-constrained permitting</h3>
<p>A campus with very low water volume is not automatically an efficient mature facility; compare cooling design, useful work and operating stage. Phoenix July 2025 Special Permit process addresses noise, grid and safety. Its 2024 large-user ordinance requires conservation plans above 250,000 gal/day and 30% recycled/conserved consumption above 500,000 gal/day. <b>Interpretive limit:</b> Municipal thresholds, not Arizona-wide limits. Low direct cooling water can shift burdens to electricity supply; indirect water absent from site figures. Evidence date: 2025-07-02. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a> <a class="ref" href="https://www.phoenix.gov/newsroom/pdd-news/city-of-phoenix-updates-zoning-to-safeguard-health-and-safety-as.html">[29]</a> <a class="ref" href="https://www.phoenix.gov/cityclerksite/City%20Council%20Meeting%20Files/240221002.pdf">[30]</a></p>
<h3>Georgia — Reclaimed cooling and local pause</h3>
<p>Reclaimed-source cooling illustrates why potable demand and total consumptive losses need separate indicators. Campus measurements appear in the water ledger. Troup County adopted a 90-day moratorium Sept 16, 2025 and extensions; latest verified notice extends through June 14, 2026. Status after that date not established. <b>Interpretive limit:</b> Local historical moratorium, not a current statewide ban. Reclaimed water reduces potable demand but still evaporates and may affect downstream flows. Evidence date: 2026-02-17. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a> <a class="ref" href="https://www.troupcountyga.gov/Content/Documents/planning/2026/Moratorium%20-%20Data%20Centers%20Public%20Notice.pdf">[31]</a></p>
<h3>Texas — Grid pipeline versus realized demand</h3>
<p>ERCOT March 26, 2026 listed 355,830 MW data-center requests within 410,618 MW large-load pipeline. Review recommendation: Interconnection and load forecasting need project readiness screening, flexible-load contracts and deliverable clean supply before energization. <b>Interpretive limit:</b> Pipeline capacity is speculative, not metered demand; cannot convert to annual consumption by 8,760 hours/year without utilization/completion assumptions. ERCOT excludes some Texas regions. Evidence date: 2026-03-26. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.ercot.com/files/docs/2026/04/09/ERCOTLargeLoadUpdate-April9HouseStateAffairsHearing.pdf">[32]</a></p>
<h3>Ohio — Cost allocation and campus water</h3>
<p>Inspect campus water balances alongside electricity service-territory conditions; neither alone establishes full environmental performance. AEP Ohio tariff effective July 23, 2025 uses minimum-demand billing, collateral and exit provisions, with a ramp period up to four years followed by eight years. <b>Interpretive limit:</b> Minimum billing is not a clean-power guarantee; exact sliding-scale demand formula matters, and service-territory tariff is not statewide. Evidence date: 2026-10-01. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a> <a class="ref" href="https://www.aepohio.com/company/about/rates/data-center-tariff/">[36]</a></p>
<h3>Washington — Tribal resources and disclosure gaps</h3>
<p>State workgroup records tribal concerns about salmon, water supplies and electricity growth; 2026 JLARC found eligible urban centers lack actual electricity reporting. Workgroup recommendations and audit calls for public reporting motivate disclosure conditions; enacted status of individual 2026 bills not assessed. <b>Interpretive limit:</b> Do not relabel Northwest region data-center-plus-chip forecasts as Washington-only data-center totals. Evidence date: 2026-10-01. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.dor.wa.gov/sites/default/files/2025-12/2025DataCntrWrkgrpPrelimReport.pdf">[37]</a> <a class="ref" href="https://leg.wa.gov/jlarc/taxReports/2026/data/1/report.html">[38]</a></p>
<h3>Iowa — Large evaporative cooling load</h3>
<p>Large evaporative cooling loads require basin-seasonal water budgets and drought-day capacity assessment beyond statewide annual averages. Review recommendation: Prioritize basin-seasonal water budgets and drought operating rules in siting and procurement. No moratorium status established in this review. <b>Interpretive limit:</b> One campus; large volume may reflect size and utilization. Without IT electricity and watershed stress data it is not an efficiency ranking. Evidence date: 2024-12-31. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a></p>
<h3>Nevada — Scarce-water cooling choices</h3>
<p>Cooling choices require campus- and basin-specific assessment. Within-state variation cannot establish technology or efficiency without operational context. Review recommendation: Require facility and basin-specific water caps, reclaimed supply assessment and drought response. No comprehensive current moratorium search completed. <b>Interpretive limit:</b> Within-state contrast shows cooling/operation heterogeneity. Volume alone cannot identify technology or maturity. Evidence date: 2024-12-31. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a></p>
<h3>Nebraska — Water burden concealed by state averages</h3>
<p>State averages can conceal the effects of clustered campuses. Public monthly water balances and source-water information are priorities. Review recommendation: Priority is public monthly withdrawal/consumption and source-water reporting plus audited resource obligations. No specific moratorium status established. <b>Interpretive limit:</b> Two named locations do not describe all Nebraska facilities; basin and seasonal context required. Evidence date: 2024-12-31. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a></p>
<p>The water ledger deliberately uses a harmonized 2024 campus sample from Google’s 2025 report, despite a newer company report being available. Twenty-three named locations in fourteen states have reported withdrawal, discharge and consumption. The methods allow engineering estimates when meter data are unavailable; the limited-assurance scope should not be mistaken for a complete facility census. Differences in size, utilization, maturation, weather and source water make raw volumes unsuitable for ranking state efficiency. <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a></p>
<h2>5. Indiana: water, public trust and local governance</h2>
<h3>The most consequential distinction: water quantities have different boundaries</h3>
<p>The Indiana dashboard should present each water datum with a metric definition, facility or system boundary, time period, phase, and evidence status. Withdrawal is water entering a facility from a source; consumption is the portion not returned to that source over the accounting period. Sewer discharge is an outgoing flow. Storage volume and pumping capability are capacities, not use. Temporary construction dewatering requires its own category. Neither design maxima nor daily peaks can be multiplied by 365 and called observed annual consumption.</p>
<p>Indiana's Department of Natural Resources provides a useful starting point: significant withdrawal facilities must register when their aggregate withdrawal capability exceeds 100,000 gallons per day and report annual pumping. Its retrieved documentation lists pump registration information as of August 1, 2025 and recent annual withdrawal files. These records do not automatically isolate the data-center share of a municipal supplier's pumping, and missing entries do not establish zero use. No defensible statewide data-center consumption total was established here. <a href="https://secure.in.gov/dnr/water/water-availability-use-rights/significant-water-withdrawal-facility-data/">DNR administrative-data documentation</a></p>
<h3>New Carlisle: distinguish the campus, municipal plants and aquifer</h3>
<p>In a March 17, 2026 PBS discussion, St. Joseph County economic-development director Bill Schalliol described a 24-million-gallon-per-day limit for two town-managed water plants serving multiple users. That number is not an Amazon meter reading, and it excludes some other aquifer withdrawals such as agricultural irrigation. Accordingly, the dashboard should label it <b>shared water-system limit</b>, never <b>Amazon consumption</b>. Aquifer recharge estimates also differ among public statements; calculating an exact sustainable surplus without reviewing the original hydrologic model would create false precision. <a href="https://www.pbs.org/video/economicoutlook-data-centers-and-the-regional-economy/">PBS firsthand panel transcript</a></p>
<p>A July 9 corporate statement published by the regional chamber projects about <b>18 million gallons annually at full buildout</b>, with outside-air cooling for 98% of the year. Its plain-language term “water use” does not explicitly distinguish withdrawal from consumptive loss. This is a projected campus annual quantity, not observed operations. Its annualized arithmetic average is about 49,315 gallons/day, but that derived number is not a peak-day requirement. Water-replenishment commitments are separate claims and should not be subtracted from actual local withdrawals to erase physical demand. <a href="https://www.sbrchamber.com/news/2026/07/09/default/amazon-s-investment-is-building-lasting-opportunity-for-st.-joseph-county/">Amazon statement</a></p>
<p>IDEM's April 1, 2026 approved IEC-3 South sewer permit provides <b>55,000 gallons/day future average design flow</b> and <b>1,612,000 gallons/day future peak design flow</b>, a 29.3 peaking factor. Permit page 2 identifies a specific sanitary and industrial wastewater project, with treatment by South Bend. These are sewer-design quantities, not observed campus withdrawal or consumptive cooling demand. <a href="https://ecm.idem.in.gov/cs/idcplg?IdcService=GET_FILE&amp;Rendition=web&amp;allowInterrupt=1&amp;dDocName=83951820&amp;dID=83943702&amp;noSaveAs=1">IDEM Permit 26205, p. 2</a></p>
<p>Corrected August 13 reporting separately describes <b>31 MGD temporary construction-dewatering approval</b> and dry-well hardship. DNR attributed failures to drought; a university hydrologist questioned that conclusion. Treat hardship as documented and causation as unresolved. The underlying dewatering approval remains unreviewed. <a href="https://www.aol.com/articles/dry-wells-water-supply-fears-090843000.html">Corrected investigation</a></p>
<p>For accountability, the useful next measurements are monthly purchased water, daily maxima during heat and drought, metered sewer returns, construction pumping by well, groundwater levels in shallow residential and deeper industrial wells, and the disposition of complaints. These are recommended monitoring requirements, not data already obtained.</p>
<h3>Fort Wayne and La Porte: infrastructure context versus operating performance</h3>
<p>Fort Wayne's official FAQ places average municipal use at <b>37 MGD</b> and treatment capacity at <b>72 MGD</b>, with supply from the St. Joseph River. Both numbers concern the city system, not Google. The 35 MGD arithmetic difference is treatment headroom under the stated conditions; it is not proof of ecological or drought-safe headroom. The FAQ also describes workload reduction during grid stress rather than substitution of diesel generators, a locally relevant responsible-AI operating commitment that should be checked against actual dispatch and generator-runtime records. <a href="https://engage.cityoffortwayne.org/data-center">Fort Wayne FAQ</a></p>
<p>City Utilities separately describes a Google-funded <b>2-million-gallon storage tank</b> and transmission infrastructure planned for 2026. The tank's volume belongs under public infrastructure; displaying it as daily data-center consumption would be incorrect. Developer funding is a useful responsibility measure, but long-term maintenance costs and actual capacity benefits need separate evaluation. <a href="https://utilities.cityoffortwayne.org/projects/adams-center-tower">City Utilities project</a></p>
<p>Microsoft's June 2026 La Porte announcement commits to closed-loop liquid cooling. This is a design choice, not a demonstrated zero-water or zero-carbon outcome; electricity generation, equipment production, initial fill, maintenance and other site uses still require accounting. A March municipal announcement reports full property-tax payment and allocation of 15% of revenue to schools for 20 years. Fiscal distribution and environmental performance should appear as separate dashboard dimensions, since tax revenue does not measure avoided pollution. <a href="https://local.microsoft.com/blog/microsoft-breaks-ground-on-la-porte-datacenter-project/">Microsoft announcement</a>; <a href="https://www.cityoflaporte.com/news/microsoft-dermody-eupdate-tax-agreement-to-include-historic-funding-for-la-porte-schools">La Porte agreement announcement</a></p>
<h3>Local resistance is a dated governance outcome, not a statewide ban</h3>
<p>Merrillville's official page establishes a municipal pause on new approvals from <b>June 1, 2026 through May 31, 2027</b>. It identifies utility needs, traffic, noise and neighborhood compatibility as questions for study. Boone County's signed <b>Ordinance 2026-08</b>, adopted June 15, establishes a pause for new applications in its <b>unincorporated areas, June 16, 2026 through June 15, 2027</b>. All three scanned ordinance pages were visually verified; the signed instrument supersedes the initially inconsistent announcement URL. Neither action is an Indiana-wide prohibition. <a href="https://www.merrillville.in.gov/business-building-economic-development/data-centers/">Merrillville</a>; <a href="https://boonecounty.in.gov/wp-content/uploads/2026/07/Ordinance-2026-08.Moratorium-on-data-centers.pdf">Boone County signed ordinance, pp. 1–3</a></p>
<p>Miami County illustrates why historical moratoria should not be counted as automatically active. The recorded <b>May 4, 2026</b> moratorium ends when data-center zoning rules are adopted. September public-radio reporting links county minutes and reports unanimous adoption on <b>July 20</b>, alongside continuing citizen concern about transparency. Classify the May pause as historical/replaced, subject to verification of the final ordinance. <a href="https://www.miamicountyin.gov/DocumentCenter/View/2446/5426_RECORDED_SIGNED_BOCOrdinance_DataCenterMoratorium">Recorded moratorium</a>; <a href="https://indianapublicradio.org/news/2026/09/data-centers-a-hot-mic-conversation-leads-to-a-discussion-of-what-government-transparency-means/">Indiana Public Radio</a></p>
<p>WNDU's September 23 report describes a <b>6–3 preliminary resolution</b> starting the process toward a possible future hyperscale ban in unincorporated St. Joseph County. It does not establish an enacted ban. Morgan County reporting documents water concerns around Google's Monrovia campus, but the reported prospective 8 MGD estimate lacks a verified operating boundary here. Keep observed consumption blank and do not infer a Morgan County, Indiana moratorium from similarly named jurisdictions elsewhere. <a href="https://www.wndu.com/video/2026/09/23/st-joseph-county-council-takes-first-step-toward-possible-ban-future-hyperscale-data-centers/?outputType=amp">WNDU</a>; <a href="https://morgancountycorrespondent.com/2026/06/04/will-our-water-meet-our-needs/">Morgan County Correspondent</a></p>
<p>A responsible Indiana strategy would condition expansion on transparent monthly accounting, enforceable peak and drought limits, verified low-emission workload flexibility, funded groundwater and noise monitoring, and public complaint resolution. These are recommendations derived from the identified evidence gaps. None of the reviewed Indiana records demonstrates that expanding AI causes no additional lifecycle carbon emissions, and no local exposure-to-disease effect size was established.</p>
<h2>6. Implementation: AI progress within an absolute budget</h2>
<p>The relevant goal is more useful output while holding a defined environmental budget constant. Literal zero-footprint computing is not established by the reviewed literature. A defensible project can instead test whether incremental annual and lifecycle emissions stay below an agreed baseline, with separate water and health constraints. This requires the same service quality, time horizon and system boundary before and after implementation. Any claimed societal emissions savings need a documented counterfactual and should be reported separately from the operator’s gross footprint. <a class="ref" href="https://doi.org/10.1038/s41558-022-01377-7">[9]</a> <a class="ref" href="https://doi.org/10.1038/s41893-025-01681-y">[15]</a></p>
<div class="table-wrap"><table><thead><tr><th>Action</th><th>Evidence to collect</th><th>Acceptance condition / tradeoff</th></tr></thead><tbody><tr><td>Avoid unnecessary computation</td><td>Usage, quality, retention and baseline IT kWh</td><td>Delete redundant jobs and duplicate storage; preserve required research outputs and retention obligations.</td></tr><tr><td>Use the smallest adequate model</td><td>Task-level accuracy, error severity, latency, joules and output length</td><td>Benchmark retrieval, rules, conventional statistics and small models before larger generation. Quality equivalence must be demonstrated.</td></tr><tr><td>Batch, cache, quantize and distill</td><td>Full service energy, cache hits, model quality, total workload</td><td>Savings count only after metering; reduce repeated inference and tuning without hiding extra demand.</td></tr><tr><td>Shift flexible work in time or place</td><td>Marginal grid signal, water stress, latency and transfer energy</td><td>Schedule within service constraints; prohibit shifting into worse water or exposure conditions.</td></tr><tr><td>Optimize cooling with safeguards</td><td>IT energy, facility energy, intake, evaporation, temperature and reliability</td><td>Pilot control systems against an explicit baseline; dry, evaporative and liquid options require site-specific evaluation.</td></tr><tr><td>Procure additional clean supply</td><td>Hourly matching, deliverability, commissioning and electricity inventories</td><td>Annual certificates alone do not demonstrate physical zero-emission operation; retain residual gross emissions.</td></tr><tr><td>Extend equipment life responsibly</td><td>Embodied carbon, repair, performance and retirement pathway</td><td>Replace only when validated lifetime savings outweigh new manufacturing impacts; prevent export of unmanaged e-waste.</td></tr><tr><td>Enforce budget and community conditions</td><td>Annual carbon totals, seasonal water, receptor noise, backup runtime</td><td>Stage expansion against verified capacity; pause or correct operation when binding thresholds are exceeded.</td></tr></tbody></table></div>
<p>These actions combine literature-supported mechanisms with recommended governance rules, not guaranteed reduction percentages. Cooling-control literature is especially uneven in joint reporting of energy, water and carbon. Public acceptance also cannot be inferred solely from investment or job announcements: a German survey experiment shows the importance of electricity prices, water strain, energy source and operator nationality, but its numerical effects are not transferable to Indiana. <a class="ref" href="https://doi.org/10.1145/3630106.3658542">[6]</a> <a class="ref" href="https://doi.org/10.1002/widm.1507">[7]</a> <a class="ref" href="https://jmlr.org/papers/v21/20-312.html">[17]</a> <a class="ref" href="https://doi.org/10.1145/3531146.3533234">[18]</a> <a class="ref" href="https://doi.org/10.1109/HPCA51647.2021.00076">[19]</a> <a class="ref" href="https://doi.org/10.1016/j.enbuild.2026.118163">[21]</a> <a class="ref" href="https://www.nature.com/articles/s41467-026-76500-9">[63]</a></p>
<p><b>Worked illustrative example.</b> Begin with 10 GWh/year of IT electricity, PUE 1.30, electricity emissions intensity 0.40 kg CO₂e/kWh and direct WUE 0.50 L/kWh IT. This gives 13 GWh facility electricity, 5,200 t CO₂e and 5 million liters of direct water. Double useful work while reducing IT energy per unit of work by 40%; set PUE to 1.15, the electricity factor to 0.10 kg/kWh and WUE to 0.20 L/kWh IT. The scenario requires 12 GWh IT, 13.8 GWh facility electricity, 1,380 t electricity CO₂e and 2.4 million liters of direct water. Add an illustrative 500 t/year of incremental embodied emissions and the comparison is 1,880 versus 5,200 t. These are user-editable assumptions, not observed savings or a lifecycle neutrality certificate.</p>
<p>The example shows that facility electricity can rise even when the included emissions budget falls. If the new electricity factor instead remains 0.40 kg/kWh, the same scenario plus 500 t embodied emissions reaches 6,020 t/year, exceeding the baseline. If cooling shifts water to upstream power plants, a direct-WUE improvement can also conceal a larger indirect water burden. The lab therefore labels excluded boundaries rather than presenting its result as a complete environmental score.</p>
<p>For electricity-only accounting, the maximum workload multiplier without increasing emissions is (PUE₀ × grid factor₀) / [(1 − energy saving) × PUE₁ × grid factor₁]. If additional embodied emissions are included, subtract their annual amount from the baseline emissions budget before dividing by the new emissions per baseline workload. This is a transparent accounting identity; it is not a forecast of achievable efficiency or demand. The interface also reports a separate direct-water comparison.</p>
<p>A practical first-year program starts with facility and task metering, a workload-quality benchmark and public baseline; tests a small set of changes on representative tasks; and then expands only where quarterly absolute budgets and local safeguards hold. Data advances can include open environmental reporting schemas, versioned datasets, reproducible benchmark tasks, transparent provenance, compact specialist models and reuse of already-computed scientific results. Record rebound explicitly: new products, longer outputs, more automated agents and wider user adoption may consume the initial savings.</p>
<h2>7. Limitations and research priorities</h2>
<p>This rapid scoping synthesis is not an exhaustive systematic review of all published literature. Retrieval was English-focused and relied on web discoverability and accessible records; some full texts were unavailable. There was no preregistered protocol, librarian-reviewed indexed search, complete screening ledger, independent duplicate appraisal or author contact. Selected sources overlap and some technical totals share underlying models. The included corpus therefore supports a traceable research foundation, not a claim of saturation or a publication-ready PRISMA flow diagram.</p>
<p>The main state layer is modeled and includes cryptocurrency mining. Water records are a single-operator campus sample, intentionally harmonized to 2024, with possible engineering estimation. Indiana has no verified comprehensive industry consumption total in this extraction. Local policy searches were selective and dates may be superseded. The Boone County announcement initially had a retrieval anomaly; the signed ordinance was subsequently recovered and verified. Health burden estimates are modeled or synthesized, while direct site-specific epidemiology remains limited. Lack of quantified disease burden is not evidence of no health risk. <a class="ref" href="https://doi.org/10.1016/j.eehl.2025.100157">[13]</a> <a class="ref" href="https://arxiv.org/abs/2412.06288v4">[14]</a> <a class="ref" href="https://doi.org/10.2105/AJPH.2026.308683">[22]</a> <a class="ref" href="https://doi.org/10.3389/fclim.2026.1648912">[23]</a> <a class="ref" href="https://boonecounty.in.gov/wp-content/uploads/2026/07/Ordinance-2026-08.Moratorium-on-data-centers.pdf">[50]</a></p>
<p>To complete a formal systematic review, preregister a protocol; commission a librarian-assisted search of Scopus, Web of Science, PubMed, IEEE Xplore and ACM Digital Library, with appropriate engineering databases and citation chasing; export all records; deduplicate deterministically; use two independent screeners and a dispute process; log full-text exclusion reasons; and use design-appropriate critical appraisal. Extend beyond English where feasible, rerun the search close to publication, and separate endpoint-specific reviews if a meta-analysis becomes possible. A proposed search block is: ("data cent*" OR datacent* OR "AI server*" OR "artificial intelligence") AND (water OR electricity OR carbon OR "life cycle" OR pollution OR noise OR health OR "environmental justice"). This block is a recommendation for future indexed searching, not a claim that it was run across those databases. <a class="ref" href="https://www.prisma-statement.org/scoping">[58]</a></p>
<h2>8. Conclusions</h2>
<p>Environmental responsibility is demonstrated by transparent boundaries, measured absolute outcomes, credible counterfactuals and enforceable local protections. A low PUE, an annual renewable purchase or a replenishment promise is insufficient on its own. Indiana’s immediate need is clearer facility-level water accounting and trustworthy governance; the national need is to couple additional computing with real capacity, clean electricity, lifecycle stewardship and community-level exposure evidence. The most supportable ambition is useful AI growth within explicit, verified budgets—not an unqualified promise of no footprint.</p>
<h2>9. From public questions to a U.S. research agenda</h2>
<p>The companion dashboard now provides a plain-language starting point and an editorial selection of ten policy-relevant readings: eight from 2025–26 and two foundations. Selection considers a new measurement approach, a neglected exposure or distributional question, relevance to a U.S. decision, and transparent limitations. This is an annotated discovery shortlist, not a ranking by citation impact or a claim that these are the only important studies. Two added preprints extend the original register; their peer review and final publication have not been verified.</p>
<p>For residents, the starting questions concern bills, water reliability, noise, health and enforceable benefits. Useful evidence is tied to a specific facility, reporting period and affected population. Community oversight should distinguish annual use from peak capacity, promised benefits from realized outcomes, and a permit limit from measured consumption. The dashboard provides a claim decoder and questions to take to a public hearing; these questions are recommendations of this synthesis, not universally applicable legal requirements.</p>
<div class="table-wrap"><table><thead><tr><th>U.S. research priority</th><th>Recommended study design</th><th>Decision-relevant outcome</th></tr></thead><tbody><tr><td>Coincident water and power peaks</td><td>Link hourly facility intake, IT load and weather to utility capacity and watershed conditions.</td><td>Dry-season reliability and who funds treatment or network expansion.</td></tr><tr><td>Actual changes in grid emissions</td><td>Validate modeled dispatch responses to flexible computing against observed generation and emissions.</td><td>Additional emissions avoided per shifted MWh, with water and reliability constraints.</td></tr><tr><td>Health and distribution</td><td>Combine pre-opening baselines, receptor monitoring and matched comparison communities.</td><td>Changes in exposure, uncertainty and distribution across host and power-supply communities.</td></tr><tr><td>Tariffs, permits and public benefits</td><td>Compare jurisdictions before and after policy changes; account for demand and investment differences.</td><td>Household cost allocation, enforceable conditions, compliance and realized net public benefit.</td></tr></tbody></table></div>
<p>These are proposed research designs, not results. Peak-water capacity and hourly marginal-emissions preprints motivate the first two questions. The accepted health manuscript, local community study and German survey experiment motivate distinct exposure and governance questions; their differing designs cannot be combined into a single causal conclusion. Full annotations, version status and direct links appear in the dashboard’s Policy research view and downloadable reading list. <a class="ref" href="https://arxiv.org/abs/2603.02705v2">[64]</a> <a class="ref" href="https://arxiv.org/abs/2512.18819v1">[65]</a> <a class="ref" href="https://arxiv.org/abs/2412.06288v4">[14]</a> <a class="ref" href="https://doi.org/10.1145/3715335.3736324">[12]</a> <a class="ref" href="https://www.nature.com/articles/s41467-026-76500-9">[63]</a></p>
<h2>10. Environmental assessment framework for data centers and AI services</h2>
<p>A complete metric framework is not the same as a completed facility assessment. The following twenty indicators specify outcomes, units, boundaries, methods, evidence and limitations. Actual impacts cannot be fully quantified where meter records, supplier inventories, local exposure data or a defensible counterfactual are missing. Missing information remains unknown; it is never assigned a zero or used to certify an environmentally neutral system.</p>
<p>Define the functional unit before comparison: an accepted service outcome at a specified quality, latency, accessibility and error-risk level. Report both annual absolute totals and intensity per useful outcome. Include training, tuning, inference, retrieval, storage, retries, human correction, networks and devices when material, together with equipment production, facility construction, maintenance and end-of-life. State exclusions and allocation rules explicitly. A California purchaser may rely on facilities in other states; procurement location cannot substitute for hosting geography. <a class="ref" href="https://jmlr.org/papers/v24/23-0069.html">[4]</a> <a class="ref" href="https://doi.org/10.1145/3630106.3658542">[6]</a> <a class="ref" href="https://jmlr.org/papers/v21/20-312.html">[17]</a> <a class="ref" href="https://doi.org/10.1109/HPCA51647.2021.00076">[19]</a></p>
<p>Assessment has two linked views. Attributional inventories allocate the footprint of existing activities; consequential studies estimate what changes relative to a counterfactual. Annual electricity inventories, market-based contractual claims and hourly marginal grid impacts must remain distinct. Avoid counting both supplier totals and their allocated customer share in the same system total. Assess energy-water tradeoffs, drought and heat-wave coincidence, local pollution, equipment replacement and demand rebound before accepting an efficiency claim. <a class="ref" href="https://ghgprotocol.org/scope-2-guidance">[60]</a> <a class="ref" href="https://www.epa.gov/system/files/documents/2025-01/using-egrid-to-determine-emissions.pdf">[59]</a> <a class="ref" href="https://doi.org/10.1088/1748-9326/abfba1">[3]</a> <a class="ref" href="https://doi.org/10.1038/s41558-022-01377-7">[9]</a> <a class="ref" href="https://arxiv.org/abs/2512.18819v1">[65]</a></p>
<h3>Measurement maturity and interpretation</h3>
<p><b>Established operational measurement.</b> Electricity, flow, fuel and basic noise indicators have established instruments. The main obstacles here are public access, matching boundaries and time resolution.</p>
<p><b>Established methods, allocation required.</b> GHG inventories, PUE/WUE and life-cycle accounting are tractable, but comparability depends on definitions, denominator matching, supplier data and uncertainty analysis.</p>
<p><b>Local assessment required.</b> Exposure, effluent impacts, hydrology and biodiversity require source-specific field data and models. State averages or general literature cannot substitute for these inputs.</p>
<p><b>Counterfactual and distributional analysis.</b> Marginal emissions, net public benefits and AI rebound depend on alternatives and affected populations. Report assumptions and separate indicators rather than a universal score.</p>
<h3>Absolute electricity use — MWh/site/year; kWh/workload</h3>
<p><b>Purpose and boundary.</b> Absolute demand determines infrastructure scale; an efficient facility can increase electricity use when workloads and installed capacity grow. Operational electricity for the named campus and reporting period; distinguish IT, cooling, power losses and other support loads. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://datacenters.lbl.gov/publications/2024-lbnl-data-center-energy-usage-report">[39]</a> <a class="ref" href="https://doi.org/10.1126/science.aba3758">[1]</a> <a class="ref" href="https://data.consilium.europa.eu/doc/document/ST-7842-2024-ADD-1/en/pdf">[66]</a></p>
<p><b>Measurement.</b> Sum calibrated import and on-site generation meters, reconcile exports and storage, and avoid counting generator electricity twice. <b>Suggested cadence:</b> Retain hourly readings where available, reconcile monthly bills, publish annual totals, and report missing intervals and estimated shares. <b>Minimum evidence:</b> Campus boundary, meter locations, reporting dates, grid imports, generator output, storage treatment, estimation share and utility reconciliation records.</p>
<p><b>Decision use.</b> Compare expansion plans with observed demand trajectories and separately assess which operational changes reduce total electricity use over time. <b>Tradeoff or limitation:</b> Reducing cooling energy may increase water consumption; distinguish genuine demand reduction from shifting activity to another facility or supplier. <b>Current coverage:</b> EPRI supplies modeled state electricity, not site meters; literature benchmarks provide selected workload measurements, with no complete campus inventory.</p>
<h3>Peak load, timing and flexibility — MW; hourly MWh; verified curtailed MWh</h3>
<p><b>Purpose and boundary.</b> Grid capacity and reliability depend on when loads occur, while annual electricity totals can hide concentrated local infrastructure pressure. Facility demand at the grid connection and relevant utility or balancing area, distinguishing contracted, installed and actual coincident peaks. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://powering-intelligence.epri.com/nominal-capacity.html">[26]</a> <a class="ref" href="https://engage.cityoffortwayne.org/data-center">[43]</a> <a class="ref" href="https://arxiv.org/abs/2512.18819v1">[65]</a></p>
<p><b>Measurement.</b> Use interval meters to identify seasonal peaks; compare dispatch events with documented baselines and report rebound demand after curtailment. <b>Suggested cadence:</b> Archive hourly or finer data, review monthly peaks, and assess summer, winter and grid-stress events separately from annual consumption. <b>Minimum evidence:</b> Interval load series, timezone, interconnection boundary, seasonal system peaks, baseline method, dispatched reductions, generator operation and subsequent recovery load.</p>
<p><b>Decision use.</b> Evaluate interconnection sizing, demand response and workload scheduling with utility-specific constraints and tested performance rather than promised flexible capacity. <b>Tradeoff or limitation:</b> Shifting computation may reduce peak demand but move water use, latency or emissions to a different hour or location. <b>Current coverage:</b> EPRI includes modeled peak GW and scenarios; this dataset lacks metered hourly loads, coincident utility peaks and demonstrated flexibility.</p>
<h3>Facility overhead efficiency: PUE — Dimensionless total facility energy / IT energy</h3>
<p><b>Purpose and boundary.</b> PUE isolates support overhead, enabling cooling and electrical-loss diagnosis while leaving workload usefulness and total demand to separate metrics. Facility and IT energy measured over identical periods and declared measurement points; include all relevant energy inputs consistently. <a class="ref" href="https://data.consilium.europa.eu/doc/document/ST-7842-2024-ADD-1/en/pdf">[66]</a> <a class="ref" href="https://datacenters.lbl.gov/publications/2024-lbnl-data-center-energy-usage-report">[39]</a> <a class="ref" href="https://doi.org/10.1126/science.aba3758">[1]</a></p>
<p><b>Measurement.</b> Divide facility energy by IT energy, disclose metering category and weather/utilization context, and retain the absolute numerator and denominator. <b>Suggested cadence:</b> Report annual energy-weighted PUE alongside monthly values; investigate seasonal changes and alterations in occupancy, IT loading or cooling operation. <b>Minimum evidence:</b> Facility and IT energy meters, synchronized periods, metering category, allocation for shared buildings, occupancy, weather and documented calculation method.</p>
<p><b>Decision use.</b> Use PUE to compare operational improvements within compatible boundaries, paired with absolute electricity, water and useful-service output measures. <b>Tradeoff or limitation:</b> Improved PUE can accompany greater evaporation or more wasteful IT activity; it does not establish lower total environmental burden. <b>Current coverage:</b> The dataset explains PUE but lacks matched facility and IT meter series for Indiana or California project-level comparisons.</p>
<h3>Purchased-electricity GHG inventory — tCO2e/year; gCO2e/kWh, separately by method</h3>
<p><b>Purpose and boundary.</b> Two accounting views describe physical grid context and contractual procurement; annual renewable claims alone cannot demonstrate carbon-free electricity every hour. Purchased electricity within the reported campus or organization; keep location-based and market-based inventories separate and disclose geographic matching. <a class="ref" href="https://ghgprotocol.org/scope-2-guidance">[60]</a> <a class="ref" href="https://ghgprotocol.org/blog/frequently-asked-questions-scope-2-and-electricity-sector-consequential-accounting-public">[61]</a> <a class="ref" href="https://www.epa.gov/system/files/documents/2025-01/using-egrid-to-determine-emissions.pdf">[59]</a></p>
<p><b>Measurement.</b> Multiply electricity by documented grid-average factors for location accounting; apply qualifying contractual instruments separately, preserving residual-mix and factor provenance. <b>Suggested cadence:</b> Publish annual inventories with factor vintage and contractual coverage; add hourly matching diagnostics when time-resolved energy and supply exist. <b>Minimum evidence:</b> Electricity totals, factor geography and year, gases and GWP version, instrument ownership and retirement, coverage gaps and accounting rules.</p>
<p><b>Decision use.</b> Assess inventory disclosure and procurement quality without subtracting claimed avoided emissions or treating certificates as proof of local zero emissions. <b>Tradeoff or limitation:</b> Contractual reductions may differ from local hourly emissions changes; renewable procurement also has land, materials and water consequences elsewhere. <b>Current coverage:</b> Existing GHG guidance supports methods; no matched campus load, factors and instruments are available here to calculate audited site inventories.</p>
<h3>Consequential electricity emissions — Change in tCO2e versus explicit counterfactual</h3>
<p><b>Purpose and boundary.</b> A decision can change emissions differently from its allocated inventory, especially when new capacity or different generating units respond. Power-system response to an identified load, siting, scheduling or procurement decision, over a stated geography and time horizon. <a class="ref" href="https://arxiv.org/abs/2512.18819v1">[65]</a> <a class="ref" href="https://ghgprotocol.org/blog/frequently-asked-questions-scope-2-and-electricity-sector-consequential-accounting-public">[61]</a> <a class="ref" href="https://doi.org/10.1038/s41558-022-01377-7">[9]</a></p>
<p><b>Measurement.</b> Model incremental generation and capacity changes against an explicit baseline; label marginal factors, dispatch assumptions and sensitivity ranges. <b>Suggested cadence:</b> Assess each material decision; update scenarios when grid forecasts, load shape or transmission assumptions change, retaining previous versions for comparison. <b>Minimum evidence:</b> Counterfactual, decision horizon, hourly loads, marginal-emissions model, capacity response, transmission constraints, model vintage and transparent sensitivity analysis.</p>
<p><b>Decision use.</b> Compare alternatives with common service requirements and uncertainty ranges; report consequential results separately from location-based and market-based inventories. <b>Tradeoff or limitation:</b> Short-run dispatch savings may conflict with long-run infrastructure effects, local air pollution or water demand; scenario choices influence conclusions. <b>Current coverage:</b> Marginal-emissions preprint offers methods; existing state scenarios do not identify causal grid responses or establish site-specific avoided emissions.</p>
<h3>Embodied and full life-cycle GHG — tCO2e/project; kgCO2e/defined service</h3>
<p><b>Purpose and boundary.</b> Operational decarbonization leaves equipment and construction burdens; omitting manufacturing can substantially understate the footprint of a specific AI deployment. Raw materials, fabrication, buildings, equipment, transport, operation and end-of-life; identify networks and user devices included or excluded explicitly. <a class="ref" href="https://jmlr.org/papers/v24/23-0069.html">[4]</a> <a class="ref" href="https://doi.org/10.1109/HPCA51647.2021.00076">[19]</a> <a class="ref" href="https://www.itu.int/ITU-T/recommendations/rec.aspx?id=16010">[67]</a> <a class="ref" href="https://doi.org/10.1038/s43588-024-00712-6">[10]</a></p>
<p><b>Measurement.</b> Combine process inventories with operational data; allocate shared hardware transparently across service life and utilization, testing alternative lifetimes and allocations. <b>Suggested cadence:</b> Update at procurement, retrofit and retirement, then reconcile annually with asset records and significant changes in utilization or supplier data. <b>Minimum evidence:</b> Bill of materials, supplier inventories, asset lifetimes, utilization, functional unit, allocation rules, electricity assumptions, end-of-life treatment and uncertainty ranges.</p>
<p><b>Decision use.</b> Compare replacement, refurbishment and deployment options using equivalent service requirements, consistent system boundaries and separate life-cycle stage results. <b>Tradeoff or limitation:</b> New hardware can reduce operational energy yet increase manufacturing impacts; lifetime extension benefits depend on performance, reliability and grid emissions. <b>Current coverage:</b> BLOOM and computing studies illustrate allocated life-cycle estimates; project bills of materials and comparable supplier inventories are absent here.</p>
<h3>Direct fuel and refrigerant emissions — Fuel quantity; kg refrigerant lost; tCO2e/year</h3>
<p><b>Purpose and boundary.</b> Backup generation and cooling-fluid leaks remain direct emissions sources even when annual purchased electricity is matched with renewable instruments. On-site combustion and refrigerant releases from campus equipment, including maintenance and retirement; separate direct emissions from purchased electricity. <a class="ref" href="https://data.consilium.europa.eu/doc/document/ST-7842-2024-ADD-1/en/pdf">[66]</a> <a class="ref" href="https://www.epa.gov/air-emissions-factors-and-quantification/ap-42-fifth-edition-volume-i-chapter-3-stationary-0">[68]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a></p>
<p><b>Measurement.</b> Calculate combustion from fuel records and factors; estimate refrigerant losses through charge, additions, recovery and inventory reconciliation by substance. <b>Suggested cadence:</b> Record every refueling, refrigerant service and leak event; reconcile annual stocks and report testing, outage and routine operating hours. <b>Minimum evidence:</b> Fuel invoices, engine runtime, refrigerant species and charge, service additions, recovered mass, emission factors, GWP version and boundary reconciliation.</p>
<p><b>Decision use.</b> Prioritize leak prevention and low-emission backup options; assess actual use separately from installed engine capacity and maximum permitted operation. <b>Tradeoff or limitation:</b> Air-cooled or mechanical cooling may reduce water demand while changing electricity use and refrigerant exposure; backup choices change reliability and pollution. <b>Current coverage:</b> Existing sources describe designs and reporting concepts; no complete campus fuel ledger, runtime history or refrigerant mass balance is included.</p>
<h3>Direct withdrawal by source — m³/year; m³/day; source-specific volumes</h3>
<p><b>Purpose and boundary.</b> Withdrawal indicates pressure on supply and infrastructure, but does not reveal how much returns or whether the source is locally scarce. Water entering the named campus from surface water, groundwater, municipal or reclaimed supplies; report construction dewatering separately from operations. <a class="ref" href="https://doi.org/10.1038/s41545-021-00101-w">[2]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a> <a class="ref" href="https://secure.in.gov/dnr/water/water-availability-use-rights/significant-water-withdrawal-facility-data/">[42]</a> <a class="ref" href="https://www.sbrchamber.com/news/2026/07/09/default/amazon-s-investment-is-building-lasting-opportunity-for-st.-joseph-county/">[45]</a> <a class="ref" href="https://ecm.idem.in.gov/cs/idcplg?IdcService=GET_FILE&amp;Rendition=web&amp;allowInterrupt=1&amp;dDocName=83951820&amp;dID=83943702&amp;noSaveAs=1">[56]</a></p>
<p><b>Measurement.</b> Meter each intake, identify ultimate source and treatment, and distinguish withdrawals from storage capacity, sewer flows and water consumed. <b>Suggested cadence:</b> Publish monthly totals, daily peaks and seasonal source mix; retain shorter intervals during drought, construction pumping or supply restrictions. <b>Minimum evidence:</b> Intake meters, source identities, daily and monthly series, construction versus operation separation, estimation flags and utility delivery reconciliations.</p>
<p><b>Decision use.</b> Assess water-supply agreements and drought performance using actual demand by source, independently from treatment plant capacity and permit design maxima. <b>Tradeoff or limitation:</b> Reclaimed water can reduce potable demand while altering treatment energy and downstream return flows; source substitution requires a watershed-specific assessment. <b>Current coverage:</b> Google discloses selected 2024 campus volumes, sometimes estimated; the sample contains no Indiana or California campus water measurements.</p>
<h3>Direct consumption and stated WUE — m³/year; L/kWh IT, numerator explicitly labeled</h3>
<p><b>Purpose and boundary.</b> Consumptive losses reduce water available to other users; WUE supports operational diagnosis only when its numerator and denominator are consistent. Water not returned within the stated basin and time boundary; distinguish site water-input WUE from consumption-based intensity measures. <a class="ref" href="https://doi.org/10.1038/s41545-021-00101-w">[2]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a> <a class="ref" href="https://data.consilium.europa.eu/doc/document/ST-7842-2024-ADD-1/en/pdf">[66]</a></p>
<p><b>Measurement.</b> Reconcile withdrawals, discharge destinations and storage changes; divide the explicitly named water numerator by matched IT electricity for intensity. <b>Suggested cadence:</b> Reconcile monthly water balances and publish annual WUE with summer peaks; separately report uncertain returns, storage changes and measurement gaps. <b>Minimum evidence:</b> Withdrawal, discharge and storage records, basin and timing of returns, IT energy, balance closure, water quality and explicitly stated WUE definition.</p>
<p><b>Decision use.</b> Compare cooling alternatives using both absolute volumes and defined intensities; do not calculate WUE from state electricity and unrelated campuses. <b>Tradeoff or limitation:</b> Low site WUE can shift demand to electricity generation; low consumption does not imply harmless discharge temperature or chemistry. <b>Current coverage:</b> Google provides withdrawal-minus-discharge estimates for named sites; missing matched IT electricity prevents comparable campus WUE calculations in this dataset.</p>
<h3>Indirect electricity and supply-chain water — m³ withdrawal and m³ consumption, separately</h3>
<p><b>Purpose and boundary.</b> Cooling alone misses water used by power plants and semiconductor production, potentially shifting burdens to distant communities and ecosystems. Electricity-generation and hardware-manufacturing water attributed to the service; retain upstream watersheds and distinguish these burdens from direct site water. <a class="ref" href="https://doi.org/10.1088/1748-9326/abfba1">[3]</a> <a class="ref" href="https://doi.org/10.1145/3724499">[5]</a> <a class="ref" href="https://doi.org/10.1038/s41893-025-01681-y">[15]</a> <a class="ref" href="https://www.itu.int/ITU-T/recommendations/rec.aspx?id=16010">[67]</a></p>
<p><b>Measurement.</b> Multiply location-specific energy or material activity by compatible withdrawal and consumption factors; disclose cooling, hydropower and allocation assumptions. <b>Suggested cadence:</b> Recalculate annually and when electricity sourcing, hardware procurement or operating location changes; use seasonal factors where validated data permit. <b>Minimum evidence:</b> Energy geography, generation mix, water-factor definitions and vintage, supplier process data, basin assignments, allocation method and uncertainty ranges.</p>
<p><b>Decision use.</b> Evaluate cooling and procurement together, reporting direct and indirect components and testing alternative electricity-water factors before selecting locations. <b>Tradeoff or limitation:</b> Water-intensive clean electricity or fabrication can offset site savings; upstream allocation choices can dominate cross-location comparisons and apparent rankings. <b>Current coverage:</b> Studies offer modeled indirect-water examples; supplier inventories and matched campus electricity are missing, preventing reliable project-specific totals here.</p>
<h3>Seasonal scarcity and supply resilience — Monthly m³; basin stress category; drought scenarios</h3>
<p><b>Purpose and boundary.</b> Equal annual volumes can create different harms depending on dry-season demand, groundwater recovery, existing users and ecological flow requirements. Facility and upstream watersheds, local users and ecological flows during relevant months; distinguish water availability from treatment and pipe capacity. <a class="ref" href="https://www.wri.org/data/aqueduct-global-maps-40-data">[62]</a> <a class="ref" href="https://doi.org/10.1088/1748-9326/abfba1">[3]</a> <a class="ref" href="https://engage.cityoffortwayne.org/data-center">[43]</a> <a class="ref" href="https://www.pbs.org/video/economicoutlook-data-centers-and-the-regional-economy/">[47]</a></p>
<p><b>Measurement.</b> Overlay source-specific seasonal demand with basin screening indicators, validated local hydrology and drought scenarios; avoid interpreting screening scores as spare supply. <b>Suggested cadence:</b> Review seasonal conditions monthly, update drought assessments as conditions change, and reassess before expansions or changes in water source. <b>Minimum evidence:</b> Source watershed, monthly withdrawals and consumption, competing demand, groundwater or streamflow data, drought assumptions, ecological requirements and local hydrologic review.</p>
<p><b>Decision use.</b> Screen sites, then request local drought-yield analysis, operating triggers and contingency plans before concluding that infrastructure can support expansion. <b>Tradeoff or limitation:</b> Lower-carbon locations may face greater water scarcity; annual replenishment claims may occur in different basins or seasons from consumption. <b>Current coverage:</b> Aqueduct supplies screening context; Indiana system capacities do not establish sustainable yield, and this dataset lacks calibrated campus water models.</p>
<h3>Combustion pollution and population exposure — kg NOx/PM2.5; µg/m³; separately modeled health outcomes</h3>
<p><b>Purpose and boundary.</b> Pollution burdens depend on where emissions travel and who is exposed; equal emissions totals can produce unequal potential health impacts. On-site engines plus attributed power-plant pollution and exposed receptors; separate emitted mass, modeled concentration, observed exposure and health outcomes. <a class="ref" href="https://www.epa.gov/air-emissions-factors-and-quantification/ap-42-fifth-edition-volume-i-chapter-3-stationary-0">[68]</a> <a class="ref" href="https://doi.org/10.1016/j.eehl.2025.100157">[13]</a> <a class="ref" href="https://arxiv.org/abs/2412.06288v4">[14]</a> <a class="ref" href="https://doi.org/10.2105/AJPH.2026.308683">[22]</a> <a class="ref" href="https://doi.org/10.3389/fclim.2026.1648912">[23]</a></p>
<p><b>Measurement.</b> Combine runtime and tested or factor-based emissions with dispersion and population data; validate concentrations and retain uncertainty in health models. <b>Suggested cadence:</b> Log engine events continuously, summarize emissions annually, and sample relevant background, testing and outage periods with meteorology and receptor locations. <b>Minimum evidence:</b> Engine specifications, fuel and hours, stack tests or factor quality, meteorology, background concentrations, receptor populations and documented exposure-response assumptions.</p>
<p><b>Decision use.</b> Compare backup and siting options through exposure analysis; prioritize monitoring near sensitive receptors and avoid attributing individual illness without evidence. <b>Tradeoff or limitation:</b> Carbon-oriented scheduling or backup substitution can move local pollutant exposure; modeled health damages are not observed diagnoses or proof of causation. <b>Current coverage:</b> Health studies provide modeled burdens and research gaps; this dataset contains no causal epidemiology or campus-specific verified exposure series.</p>
<h3>Residential noise and tonal character — LAeq/Lmax dBA; LCeq dBC; spectrum and tonality</h3>
<p><b>Purpose and boundary.</b> Persistent tones and low-frequency sound can matter beyond a single average decibel value; facility-internal measurements do not describe residential exposure. Outdoor and relevant indoor residential receptors exposed to cooling, generators and construction; specify background conditions, time periods and equipment operation. <a class="ref" href="https://www.iso.org/standard/59765.html">[69]</a> <a class="ref" href="https://jlarc.virginia.gov/pdfs/reports/Rpt598-2.pdf">[27]</a> <a class="ref" href="https://doi.org/10.1016/j.eehl.2025.100157">[13]</a> <a class="ref" href="https://doi.org/10.3389/fclim.2026.1648912">[23]</a></p>
<p><b>Measurement.</b> Measure calibrated A- and C-weighted levels, frequency spectra and tonal characteristics; compare baseline and operating periods under documented meteorology. <b>Suggested cadence:</b> Collect day and night baselines, commissioning measurements and seasonal operating surveys; investigate complaints and intermittent generator events with time-stamped records. <b>Minimum evidence:</b> Receptor map, calibrated instruments, LAeq and maximum periods, LCeq, frequency bands, background subtraction, meteorology, runtime and applicable local criteria.</p>
<p><b>Decision use.</b> Assess design mitigation and actual neighbor experience against verified local criteria; do not import occupational limits as residential standards. <b>Tradeoff or limitation:</b> Quieter cooling or barriers can affect energy use, airflow and cost; acoustically equal levels can have different perceived characteristics. <b>Current coverage:</b> Community studies identify concerns; no standardized Indiana or California receptor measurements are included, so compliance or health effects cannot be scored.</p>
<h3>Effluent heat and chemistry — m³/day; °C/temperature rise; pH; mg/L and kg/day</h3>
<p><b>Purpose and boundary.</b> Returning water does not eliminate impacts if temperature, salts, biocides or other constituents affect treatment systems or aquatic ecosystems. Campus wastewater, cooling blowdown and receiving treatment or water bodies; distinguish sewer design capacity from measured outfall quality and quantity. <a class="ref" href="https://www.epa.gov/sites/default/files/2015-09/documents/pwm_chapt_08.pdf">[70]</a> <a class="ref" href="https://ecm.idem.in.gov/cs/idcplg?IdcService=GET_FILE&amp;Rendition=web&amp;allowInterrupt=1&amp;dDocName=83951820&amp;dID=83943702&amp;noSaveAs=1">[56]</a> <a class="ref" href="https://doi.org/10.1038/s41545-021-00101-w">[2]</a></p>
<p><b>Measurement.</b> Pair flow with temperature and chemical sampling to calculate loads; evaluate receiving-water conditions, treatment performance and source-specific chemicals used. <b>Suggested cadence:</b> Follow applicable permit schedules; proposed assessment adds representative seasonal and upset-event samples, with continuous flow and temperature where feasible. <b>Minimum evidence:</b> Actual flow, sampling location and method, temperature, chemistry, chemical inventory, receiving conditions, treatment destination, laboratory quality controls and applicable permit.</p>
<p><b>Decision use.</b> Evaluate cooling and wastewater designs using measured loads and receiving conditions; obtain the specific permit before assessing compliance or limits. <b>Tradeoff or limitation:</b> Water reuse can reduce withdrawal while concentrating constituents and increasing treatment demand; disposal pathways determine where remaining burdens occur. <b>Current coverage:</b> Indiana sewer approval supplies design flows only; no campus discharge temperature, chemistry or receiving-water monitoring is available in this dataset.</p>
<h3>Land change and biodiversity — Hectares disturbed; habitat condition and connectivity indicators</h3>
<p><b>Purpose and boundary.</b> A small campus footprint can depend on extensive infrastructure or affect connected habitats; hectares alone omit ecological condition and sensitivity. Campus, substations, transmission, generation and relevant supply-chain land; distinguish previously developed land, sensitive habitats and indirect infrastructure changes. <a class="ref" href="https://www.ifc.org/content/dam/ifc/doc/2010/20190627-ifc-ps-guidance-note-6-en.pdf">[71]</a> <a class="ref" href="https://www.itu.int/ITU-T/recommendations/rec.aspx?id=16010">[67]</a> <a class="ref" href="https://doi.org/10.1038/s41558-022-01377-7">[9]</a> <a class="ref" href="https://doi.org/10.2105/AJPH.2026.308683">[22]</a></p>
<p><b>Measurement.</b> Compare mapped pre-project land cover with surveyed habitat and post-project conditions; report fragmentation and species-specific findings without collapsing ecological differences. <b>Suggested cadence:</b> Establish a preconstruction baseline, monitor construction and restoration, then survey appropriate ecological seasons after operation and major site changes. <b>Minimum evidence:</b> Project and associated infrastructure maps, baseline land cover, seasonal habitat surveys, connectivity assessment, mitigation commitments and independently checked restoration outcomes.</p>
<p><b>Decision use.</b> Compare siting alternatives and avoidance measures using habitat evidence; keep biodiversity conclusions distinct from greenhouse-gas or fiscal performance. <b>Tradeoff or limitation:</b> Renewable generation and grid upgrades can reduce operational carbon while expanding land demand; restoration pledges require location-specific outcome verification. <b>Current coverage:</b> The present dataset lacks parcel-level ecological baselines or infrastructure footprints; this domain remains an unfilled project-assessment requirement, not zero impact.</p>
<h3>Hardware turnover, e-waste and critical materials — Tonnes/year by route; lifetime years; material-specific kg</h3>
<p><b>Purpose and boundary.</b> Rapid hardware replacement increases manufacturing demand and waste; critical-material recovery and safe handling depend on traceable downstream processes. Servers, accelerators, storage, network equipment and batteries from procurement through reuse, recycling and final disposal, including material supply chains. <a class="ref" href="https://doi.org/10.1038/s43588-024-00712-6">[10]</a> <a class="ref" href="https://doi.org/10.1109/HPCA51647.2021.00076">[19]</a> <a class="ref" href="https://www.itu.int/ITU-T/recommendations/rec.aspx?id=16010">[67]</a> <a class="ref" href="https://doi.org/10.2105/AJPH.2026.308683">[22]</a></p>
<p><b>Measurement.</b> Reconcile asset and mass inventories; track service life, reuse destination and recovery by material, distinguishing collection claims from verified recycling outcomes. <b>Suggested cadence:</b> Record procurement and retirement events, audit downstream transfers annually, and update material inventories when equipment configurations or suppliers change. <b>Minimum evidence:</b> Asset register, equipment mass and composition, actual lifetimes, refurbishment records, waste manifests, downstream destinations and evidence of material recovery.</p>
<p><b>Decision use.</b> Choose repair, refurbishment and procurement options using life-cycle comparisons; require downstream documentation and material-specific reporting for retired assets. <b>Tradeoff or limitation:</b> Extending hardware life can reduce manufacturing demand while increasing operational energy; recycling rates alone can conceal losses of specific critical materials. <b>Current coverage:</b> Generative-AI research supplies global waste scenarios; no local asset mass balance or verified supplier and recycler chain is included.</p>
<h3>Cumulative burden and distributional equity — Separate exposure indicators by population and geography</h3>
<p><b>Purpose and boundary.</b> A project-wide average can hide disproportionate burdens on particular neighborhoods or workers, while benefits may accrue to different populations. Nearby residents, workers and upstream communities, including sensitive populations; compare distribution of burdens and benefits within a defined assessment geography. <a class="ref" href="https://oehha.ca.gov/calenviroscreen/report/calenviroscreen-50">[82]</a> <a class="ref" href="https://doi.org/10.1145/3715335.3736324">[12]</a> <a class="ref" href="https://doi.org/10.2105/AJPH.2026.308683">[22]</a> <a class="ref" href="https://doi.org/10.3389/fclim.2026.1648912">[23]</a></p>
<p><b>Measurement.</b> Overlay measured or modeled exposures with demographic vulnerability and existing burdens; involve residents and preserve each indicator rather than inventing a composite. <b>Suggested cadence:</b> Assess before siting, update annually with disclosed data vintages, and review when exposures, population conditions or expansion plans materially change. <b>Minimum evidence:</b> Spatial exposure estimates, background burden, population and worker characteristics, data vintages, community input, geographic uncertainty and separately reported benefits.</p>
<p><b>Decision use.</b> Identify priority monitoring and mitigation areas through source-specific analysis and community participation; avoid transferring California percentile ranks to Indiana. <b>Tradeoff or limitation:</b> Low statewide carbon can coexist with local pollution or water hardship; screening percentiles do not prove project-attributable illness or individual exposure. <b>Current coverage:</b> CalEnviroScreen 5.0 supports California screening, but no campus-to-tract overlay or community exposure inventory has been completed in this dataset.</p>
<h3>Public costs, jobs and fiscal distribution — Inflation-stated dollars; job-years; permanent FTE; rate effects</h3>
<p><b>Purpose and boundary.</b> Large announced investment does not establish net community benefit; infrastructure costs and financial risks can shift among customers and taxpayers. Public budgets, utility customers, workers and host community over the project life; distinguish private investment from net local public benefit. <a class="ref" href="https://local.microsoft.com/blog/microsoft-breaks-ground-on-la-porte-datacenter-project/">[48]</a> <a class="ref" href="https://www.cityoflaporte.com/news/microsoft-dermody-eupdate-tax-agreement-to-include-historic-funding-for-la-porte-schools">[49]</a> <a class="ref" href="https://www.aepohio.com/company/about/rates/data-center-tariff/">[36]</a> <a class="ref" href="https://www.oregon.gov/puc/news-events/Documents/PR-202609.pdf">[34]</a> <a class="ref" href="https://leg.wa.gov/jlarc/taxReports/2026/data/1/report.html">[38]</a></p>
<p><b>Measurement.</b> Compare verified taxes and payroll with incentives, infrastructure, services and stranded-cost scenarios; separate construction job-years from ongoing full-time employment. <b>Suggested cadence:</b> Assess before agreements, verify annual realized jobs and revenue, and stress-test delay, closure or lower-than-promised demand throughout contract periods. <b>Minimum evidence:</b> Executed agreements, incentive schedules, verified payroll and employment, actual tax receipts, upgrade costs, financing terms and utility cost-allocation evidence.</p>
<p><b>Decision use.</b> Evaluate benefit agreements and utility cost allocation using common fiscal assumptions, distribution tables and documented responsibilities if projects underperform. <b>Tradeoff or limitation:</b> Jobs and revenue may coexist with environmental burdens; monetizing selected harms cannot replace separate health, water or biodiversity assessment. <b>Current coverage:</b> Indiana announcements provide job and tax commitments; tariff examples show allocation mechanisms, but no independent project net-benefit calculation is available.</p>
<h3>Disclosure, verification and accountability — Coverage percentages; reporting lag; unresolved cases and resolution time</h3>
<p><b>Purpose and boundary.</b> Comparisons fail when reporting omits campuses or changes definitions; clear evidence status prevents promises and design permits becoming apparent measurements. Every reported metric, campus boundary and affected community; assess data completeness and accountability separately from environmental performance itself. <a class="ref" href="https://jmlr.org/papers/v21/20-312.html">[17]</a> <a class="ref" href="https://doi.org/10.1145/3715335.3736324">[12]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a> <a class="ref" href="https://leg.wa.gov/jlarc/taxReports/2026/data/1/report.html">[38]</a></p>
<p><b>Measurement.</b> Track missing data, measurement versus estimation, assurance scope, public access and complaint outcomes; preserve versioned sources and correction histories. <b>Suggested cadence:</b> Update a public ledger quarterly where feasible, reconcile annually, and disclose material boundary changes, incidents and corrections promptly. <b>Minimum evidence:</b> Metric definitions, coverage denominator, data owner, reporting dates, raw-to-reported reconciliation, estimation flags, independent review scope and complaint-response records.</p>
<p><b>Decision use.</b> Set procurement and community reporting expectations, identify evidence gaps, and assign responsible owners without treating disclosure quality as low environmental impact. <b>Tradeoff or limitation:</b> More reporting improves scrutiny but has costs and confidentiality constraints; redaction should preserve decision-relevant aggregates and transparent explanations for gaps. <b>Current coverage:</b> This review preserves source status and uncertainty; project-level reporting coverage, regular complaint logs and independent assurance remain incomplete.</p>
<h3>Useful AI service and rebound — kWh/accepted task; service quality; total annual footprint</h3>
<p><b>Purpose and boundary.</b> Lower energy per request can coincide with higher total demand; comparing unequal tasks or unconstrained output lengths can mislead procurement. Equivalent end-user service across training, tuning, inference, idle capacity and associated equipment; include deployment volume and any claimed downstream benefit. <a class="ref" href="https://doi.org/10.1145/3630106.3658542">[6]</a> <a class="ref" href="https://jmlr.org/papers/v24/23-0069.html">[4]</a> <a class="ref" href="https://doi.org/10.1145/3381831">[8]</a> <a class="ref" href="https://doi.org/10.1038/s41558-022-01377-7">[9]</a> <a class="ref" href="https://jmlr.org/papers/v21/20-312.html">[17]</a></p>
<p><b>Measurement.</b> Measure energy for fixed quality and latency requirements, then multiply by actual volume; test counterfactual savings and induced additional demand. <b>Suggested cadence:</b> Benchmark before selection, remeasure after model or hardware changes, and review monthly service volume and annual operational and embodied totals. <b>Minimum evidence:</b> Representative task set, acceptance criteria, model and hardware versions, tokens, batch size, latency, energy boundary, utilization and annual workload volume.</p>
<p><b>Decision use.</b> Procure the least-burden option meeting service requirements, monitor absolute budgets, and report avoided impacts separately with a defensible baseline. <b>Tradeoff or limitation:</b> Smaller models, caching and batching may change quality, privacy or latency; efficiency gains may stimulate demand that erodes aggregate savings. <b>Current coverage:</b> Published benchmarks and BLOOM illustrate bounded cases; this dataset cannot rank current vendors or calculate a universal footprint per prompt.</p>
<p>The dictionary is a synthesis of referenced methods and analyst recommendations. Monitoring frequencies are suggested practice unless a cited jurisdiction-specific instrument imposes a schedule. Significance thresholds require site context, an applicable permit or law, and explicit policy judgment. The twenty indicators are not weighted into one environmental score: lower carbon cannot automatically compensate for a local water shortage, pollution exposure, habitat loss or inequitable cost shift.</p>
<h2>11. Application to California policy and the CivicShield concept</h2>
<p>California’s new data-center legislation was signed in September 2026. Enactment is separated here from ordinary effective dates, agency implementation deadlines and project triggers. The policy register below links the required or decision-relevant measurements to their authority and limitations. It is a research mapping, not a determination that a particular project complies. <a class="ref" href="https://www.assembly.ca.gov/system/files/2026-03/2026-calendar-version-2.pdf">[86]</a></p>
<h3>CEC forecasting, benchmarking and generation review</h3>
<p><b>Existing programs.</b> California electricity planning, covered buildings and onsite thermal generation. IEPR forecasts incorporate utility data-center applications. Covered buildings over 50,000 square feet report annual energy use. Thermal generation of 50 MW or more falls within CEC licensing jurisdiction. <a class="ref" href="https://www.energy.ca.gov/programs-and-topics/topics/data-centers">[72]</a></p>
<p><b>Assessment application.</b> Connect load forecasts with procurement, local permitting and backup-generator impacts. <b>Boundary:</b> CEC does not permit data centers themselves. A small-power-plant exemption still requires environmental review and subsequent permits. <b>Research question:</b> How do projected connections compare with realized demand and local pollution?</p>
<h3>AB 1577: facility energy reporting</h3>
<p><b>Enacted; effective 2027-01-01.</b> Data centers ≥10 MW; specified public, research and utility facilities excluded. Requires energy, peak-load, PUE and fuel reporting; CEC sets filing timing. Public releases are anonymized aggregates; IEPR load-trend assessments start in 2029. <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB1577">[73]</a></p>
<p><b>Assessment application.</b> Local discretionary applications must estimate electricity, onsite generation and boundary noise. <b>Boundary:</b> Facility reporting does not isolate AI workloads; customer energy data remain protected. <b>Research question:</b> Can aggregate disclosures reveal infrastructure pressure while retaining useful local accountability?</p>
<h3>AB 2469: water conditions for development</h3>
<p><b>Enacted; effective 2027-01-01.</b> Construction or expansion increasing maximum peak water use; discretionary and ministerial approvals. Requires water-supply assessment, projected use, efficiency and workforce disclosures, and applicant funding of necessary water infrastructure. Water-scarcity plans begin January 1, 2028. <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2469">[75]</a></p>
<p><b>Assessment application.</b> Evaluate dry-year reliability alongside project demand and infrastructure costs. <b>Boundary:</b> No MW cutoff appears here; satisfying conditions does not require approval. <b>Research question:</b> Are peak cooling demands compatible with enforceable drought reductions and existing customers&#x27; needs?</p>
<h3>AB 2619: water-use disclosure</h3>
<p><b>Enacted; effective 2027-01-01.</b> Data centers across defined size classes, including facilities below 2 MW. Initial licensing requires good-faith water estimates and source disclosure; renewals report prior-year water use, direct use by source and cooling type. <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2619">[76]</a></p>
<p><b>Assessment application.</b> Supplier shortage planning must include unconstrained demand from data centers and other large users. <b>Boundary:</b> Withdrawals or deliveries are not automatically consumptive losses or upstream electricity water use. <b>Research question:</b> How accurately do license estimates predict metered seasonal demand?</p>
<h3>SB 886: interconnection and cost protection</h3>
<p><b>Enacted; effective 2027-01-01.</b> Participating data-center customers; transmission-specific provisions cover new agreements from January 1, 2027. Requires tariffs or updated rules by January 1, 2028 to prevent stranded costs and cost shifts. Transmission provisions allocate upgrade costs, constrain refunds and require termination protection. <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB886">[77]</a> <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2383">[74]</a></p>
<p><b>Assessment application.</b> Compare committed demand, infrastructure exposure and demand-response participation. <b>Boundary:</b> Implementation requires CPUC decisions; transmission cost allocation is constrained by federal law. <b>Research question:</b> Do deposits and exit obligations cover realistic cancellation and underutilization scenarios?</p>
<h3>AB 2383: service tariffs and procurement</h3>
<p><b>Enacted; effective 2027-01-01.</b> Participating customers; generation-tariff thresholds must be set no higher than 25 MW. Requires cost-protective service tariffs, clean-energy-consistent procurement and generation payment mechanisms lasting at least ten years. CCA/provider generation tariffs are due January 1, 2028. <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2383">[74]</a></p>
<p><b>Assessment application.</b> Link added load with incremental procurement, collateral and societal-cost contributions. <b>Boundary:</b> Generation-specific exemptions and thresholds are not universal exemptions from every provision. <b>Research question:</b> Which contract terms best prevent stranded procurement without weakening clean-energy requirements?</p>
<h3>SB 1168: rate-structure assessment</h3>
<p><b>Enacted; effective 2027-01-01.</b> Data-center transmission and distribution connections in CPUC proceedings. Requires assessing opportunities for rates that assign reasonable network costs and proportionate load-growth procurement costs to data centers while relieving residential rate pressures. <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB1168">[79]</a></p>
<p><b>Assessment application.</b> Connect resource planning to distributional effects on households, including CARE and FERA participants. <b>Boundary:</b> The act directs assessment; it neither publishes a completed tariff nor establishes a numerical cost allocation. <b>Research question:</b> How do allocation choices affect low-income customers under different load-growth outcomes?</p>
<h3>SB 887: CEQA review and conditional streamlining</h3>
<p><b>Enacted; effective 2027-01-01.</b> Data-center entitlements; categorical-exemption restrictions contain specified facility exceptions. Extends CEQA coverage and bars categorical exemptions for covered projects. Leadership-project streamlining requires demanding energy, water, cost-protection and community-benefit conditions. <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB887">[78]</a></p>
<p><b>Assessment application.</b> Streamlining conditions include hourly zero-carbon supply within five years, predominantly new resources, and efficient cooling. <b>Boundary:</b> These streamlining conditions are not universal operating standards for every data center. <b>Research question:</b> Do enforceable project conditions reduce cumulative burdens beyond statutory minimum review?</p>
<h3>SB 57: earlier cost-shift assessment</h3>
<p><b>Enacted; effective 2026-01-01.</b> Electrical-corporation costs caused by new data-center loads. Authorizes assessment of procurement, network investment and stranded-asset cost shifts. Any completed assessment must be submitted to legislative committees and posted by January 1, 2027. <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB57">[80]</a></p>
<p><b>Assessment application.</b> Provides an analytical bridge between electricity growth, infrastructure risk and ratepayer protection. <b>Boundary:</b> SB 57 authorizes assessment; it does not itself order a new tariff. Section sunsets January 1, 2031. <b>Research question:</b> Which documented cost risks warrant specific safeguards in later tariff proceedings?</p>
<h3>AB 93: vetoed water proposal</h3>
<p><b>Vetoed; no effective date.</b> Historical data-center water-policy proposal. The Governor returned AB 93 without approval. It must not be displayed as an operative water-reporting mandate. <a class="ref" href="https://www.gov.ca.gov/2025/10/11/governor-newsom-issues-legislative-update-10-11-25/">[81]</a> <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2469">[75]</a> <a class="ref" href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2619">[76]</a></p>
<p><b>Assessment application.</b> Compare the unsuccessful 2025 proposal with the separately enacted 2026 water-disclosure laws, AB 2469 and AB 2619. <b>Boundary:</b> A vetoed proposal supplies legislative context, not compliance authority; later bills require independent scope and effective-date checks. <b>Research question:</b> What changed between the vetoed proposal and the enacted water protections?</p>
<h3>CalEnviroScreen 5.0: cumulative-burden screening</h3>
<p><b>Final tool; not a facility permit.</b> California census-tract pollution burden and population vulnerability. Updates screening data and methods, adding diabetes prevalence and small air-toxic sites. It informs CalEPA&#x27;s final September 18, 2026 disadvantaged-community designation. <a class="ref" href="https://oehha.ca.gov/calenviroscreen/report/calenviroscreen-50">[82]</a></p>
<p><b>Assessment application.</b> Screen proposed sites, then investigate nearby receptors, emissions, noise and community priorities. <b>Boundary:</b> A screening percentile neither measures a project&#x27;s incremental health risk nor determines permit approval. <b>Research question:</b> Would the project add burdens where exposure and vulnerability already overlap?</p>
<h3>DWR: supplier shortage and drought planning</h3>
<p><b>Existing annual reporting.</b> Urban suppliers exceeding 3,000 connections or 3,000 acre-feet annually. Requires annual supply-demand assessment and shortage reporting, generally by July 1; specified imported-water allocation timing can extend submission. <a class="ref" href="https://water.ca.gov/Programs/Water-Use-And-Efficiency/Water-Supply-and-Demand-Assessment">[83]</a></p>
<p><b>Assessment application.</b> Use supplier assessments, shortage-contingency plans and drought-risk assessments to contextualize new cooling demand. <b>Boundary:</b> Regional or statewide sufficiency does not establish site-specific supply. Assessments require ongoing updates as actual conditions change. <b>Research question:</b> What restrictions apply when facility demand peaks during a supplier shortage?</p>
<h3>SB 253: corporate emissions disclosure</h3>
<p><b>Enacted statute; subsequent regulatory approval unverified.</b> U.S. entities doing business in California with annual revenue above $1 billion. Requires Scope 1–2 reporting in 2026 and Scope 3 from 2027. CARB&#x27;s September notice identifies November 10, 2026, conditional on OAL approval. <a class="ref" href="https://content.govdelivery.com/accounts/CARB/bulletins/427b576">[84]</a></p>
<p><b>Assessment application.</b> Use corporate emissions to supplement facility and supply-chain evidence. <b>Boundary:</b> Corporate totals are not facility or AI-model measurements. This review did not establish whether OAL approved the regulation after CARB’s September 1 notice. <b>Research question:</b> Can corporate inventories be reconciled with location-specific electricity and equipment emissions?</p>
<p>California’s EPRI historical model estimate is 9.058 TWh in 2024, with source-variation bounds of 8.758–9.357 TWh and modeled peak demand of 1.069 GW. The 2030 low, medium and high scenarios are 10.793, 15.027 and 19.824 TWh. These are data-center-plus-cryptocurrency estimates, not measured AI loads or confidence intervals. No California campus appears in the harmonized Google water sample, so it cannot supply a California water total or WUE. A state electricity number also cannot determine local groundwater, air quality, noise or health outcomes. <a class="ref" href="https://powering-intelligence.epri.com/dashboard/">[25]</a> <a class="ref" href="https://powering-intelligence.epri.com/nominal-capacity.html">[26]</a> <a class="ref" href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">[28]</a></p>
<p>The Indiana application reaches a parallel conclusion about incompatible boundaries: a campus annual water projection, a sewer design peak, municipal plant capacity and construction dewatering do not form a measured consumption series. The correct next step is a shared facility and utility inventory with monthly source-resolved balances, hourly hot-weather peaks, baseline wells, discharge and construction pumping kept distinct. The dashboard’s application view records the values supported by current evidence and the additional data needed. <a class="ref" href="https://www.sbrchamber.com/news/2026/07/09/default/amazon-s-investment-is-building-lasting-opportunity-for-st.-joseph-county/">[45]</a> <a class="ref" href="https://ecm.idem.in.gov/cs/idcplg?IdcService=GET_FILE&amp;Rendition=web&amp;allowInterrupt=1&amp;dDocName=83951820&amp;dID=83943702&amp;noSaveAs=1">[56]</a> <a class="ref" href="https://engage.cityoffortwayne.org/data-center">[43]</a> <a class="ref" href="https://www.aol.com/articles/dry-wells-water-supply-fears-090843000.html">[46]</a></p>
<p>The supplied June 2026 CivicShield WIA and NAWEI artifacts adapt environmental review into workforce governance. Their useful components are purpose and need, alternatives, affected tasks, consultation, assigned mitigation and monitoring. They contain no measured physical footprint. Their unvalidated score weights differ between the plan and prototype, and the prototype’s multiplication of composite risk by worker count does not establish exposed or displaced workers. These are findings from the supplied design artifacts, not claims about a published validated instrument.</p>
<h3>CivicShield crosswalk: Purpose, baseline, alternatives</h3>
<p>Use equal service volume and quality across alternatives. Compare baseline versus deployment changes in task-hours, employment, earnings, service outcomes, energy, emissions, and water. <b>Interpretive limit:</b> The baseline and counterfactual must be documented; current staffing is not automatically the future without AI.</p>
<h3>CivicShield crosswalk: Exposure and consequence</h3>
<p>Separate hazard, exposure, severity, likelihood, duration, and reversibility. Record affected task-hours and workers independently from displacement, wage loss, safety, and service failures. <b>Interpretive limit:</b> Exposure is not displacement; a composite score is not a probability.</p>
<h3>CivicShield crosswalk: Tiered review</h3>
<p>Add documented significance criteria and escalation triggers for concentrated, irreversible, cumulative, or uncertain harms. Permit human escalation regardless of aggregate score. <b>Interpretive limit:</b> Bands are proposed governance choices, not validated thresholds or legal clearance.</p>
<h3>CivicShield crosswalk: Distribution and cumulative burden</h3>
<p>Evaluate repeated deployments across employers and regions, overlapping transition burdens, affected communities, and unequal access to training or clean infrastructure. <b>Interpretive limit:</b> Protect privacy and report subgroup uncertainty; regional correlation does not prove individual harm.</p>
<h3>CivicShield crosswalk: Mitigation and residual effects</h3>
<p>Compare pre-control and residual impacts; track implementation, worker retention, real earnings, placement quality, and environmental reductions against explicit targets. <b>Interpretive limit:</b> Training participation is not verified employment recovery; modeled improvement is not achieved mitigation.</p>
<h3>CivicShield crosswalk: Lifecycle physical footprint</h3>
<p>Add training and inference energy, electricity emissions, direct and indirect water consumption, hardware manufacturing, replacement, and waste; identify site, time, allocation, and supplier evidence. <b>Interpretive limit:</b> Avoid double counting; report absolute totals and useful-service intensity separately.</p>
<h3>CivicShield crosswalk: California policy and public accountability</h3>
<p>Develop pilot procurement disclosures, alternatives memoranda, accountable mitigation commitments, public monitoring, and reassessment when scope changes. <b>Interpretive limit:</b> These are policy options. The pitch&#x27;s N-6-26 reference and any legal requirements require current primary-source verification.</p>
<p>For procurements governed by California’s State GenAI procurement policies, a completed SIMM 5305-F risk assessment is required regardless of risk level, as clarified by CDT Technology Letter 24-03. A proposed environmental and workforce annex could add equal-service alternatives, attributable vendor resource data, hosting locations, lifecycle allocation, worker outcomes, absolute budgets, accountable controls and reassessment after material changes. This annex is a recommendation; it is not an existing universal mandate, a replacement for CEQA or permits, or a claim that NAWEI scores satisfy California procurement requirements. <a class="ref" href="https://www.cdt.ca.gov/policy/technology-letters/technology-letter-24-03/">[85]</a></p>
<p>A useful pilot compares the current workflow, process redesign, conventional software, a smaller model and the proposed system using the same service target. Collect task-hours, retention and inflation-adjusted earnings separately from electricity, lifecycle emissions and seasonal water. Measure actual follow-up outcomes rather than translating abstract risk scores into predicted headcounts. Report any external societal emissions savings against a separate counterfactual and evaluate whether increased demand uses up operational efficiency gains. <a class="ref" href="https://doi.org/10.1038/s41558-022-01377-7">[9]</a> <a class="ref" href="https://jmlr.org/papers/v21/20-312.html">[17]</a> <a class="ref" href="https://doi.org/10.1109/HPCA51647.2021.00076">[19]</a></p>
<p>Priority implementation research should test whether California reporting improves independent reproducibility; whether tariff and contract rules allocate realized costs as intended; whether project disclosures capture cumulative local burdens; and whether AI procurement pilots deliver useful service with lower absolute physical impacts and acceptable worker outcomes. Predefine outcomes, comparison groups, confounders, uncertainty and material changes that reopen review.</p>
<h2>Bibliography</h2>
<p><b>[1]</b> Eric Masanet; Arman Shehabi; Nuoa Lei; Sarah Smith; Jonathan Koomey (2020). <i>Recalibrating global data center energy-use estimates</i>. Science 367(6481), 984–986 Published journal policy forum with quantitative model. <a href="https://doi.org/10.1126/science.aba3758">10.1126/science.aba3758</a>. Accessed 1 October 2026.</p>
<p><b>[2]</b> David Mytton (2021). <i>Data centre water consumption</i>. npj Clean Water 4, 11 Published journal Perspective; narrative synthesis. <a href="https://doi.org/10.1038/s41545-021-00101-w">10.1038/s41545-021-00101-w</a>. Accessed 1 October 2026.</p>
<p><b>[3]</b> Md Abu Bakar Siddik; Arman Shehabi; Landon Marston (2021). <i>The environmental footprint of data centers in the United States</i>. Environmental Research Letters 16, 064017 Published peer-reviewed research letter. <a href="https://doi.org/10.1088/1748-9326/abfba1">10.1088/1748-9326/abfba1</a>. Accessed 1 October 2026.</p>
<p><b>[4]</b> Alexandra Sasha Luccioni; Sylvain Viguier; Anne-Laure Ligozat (2023). <i>Estimating the Carbon Footprint of BLOOM, a 176B Parameter Language Model</i>. Journal of Machine Learning Research 24(253), 1–15 Published peer-reviewed research article. <a href="https://jmlr.org/papers/v24/23-0069.html">https://jmlr.org/papers/v24/23-0069.html</a>. Accessed 1 October 2026.</p>
<p><b>[5]</b> Pengfei Li; Jianyi Yang; Mohammad A. Islam; Shaolei Ren (2025). <i>Making AI Less &#x27;Thirsty&#x27;</i>. Communications of the ACM 68(7), 54–61 Published research article. <a href="https://doi.org/10.1145/3724499">10.1145/3724499</a>. Accessed 1 October 2026.</p>
<p><b>[6]</b> Alexandra Sasha Luccioni; Yacine Jernite; Emma Strubell (2024). <i>Power Hungry Processing: Watts Driving the Cost of AI Deployment?</i>. ACM FAccT 2024 Published peer-reviewed conference paper. <a href="https://doi.org/10.1145/3630106.3658542">10.1145/3630106.3658542</a>. Accessed 1 October 2026.</p>
<p><b>[7]</b> Roberto Verdecchia; June Sallou; Luís Cruz (2023). <i>A systematic review of Green AI</i>. WIREs Data Mining and Knowledge Discovery 13(4), e1507 Published peer-reviewed systematic review. <a href="https://doi.org/10.1002/widm.1507">10.1002/widm.1507</a>. Accessed 1 October 2026.</p>
<p><b>[8]</b> Roy Schwartz; Jesse Dodge; Noah A. Smith; Oren Etzioni (2020). <i>Green AI</i>. Communications of the ACM 63(12), 54–63 Published position/research article. <a href="https://doi.org/10.1145/3381831">10.1145/3381831</a>. Accessed 1 October 2026.</p>
<p><b>[9]</b> Lynn H. Kaack; Priya L. Donti; Emma Strubell; George Kamiya; Felix Creutzig; David Rolnick (2022). <i>Aligning artificial intelligence with climate change mitigation</i>. Nature Climate Change 12, 518–527 Published peer-reviewed Perspective; conceptual framework. <a href="https://doi.org/10.1038/s41558-022-01377-7">10.1038/s41558-022-01377-7</a>. Accessed 1 October 2026.</p>
<p><b>[10]</b> Peng Wang; Ling-Yu Zhang; Asaf Tzachor; Wei-Qiang Chen (2024). <i>E-waste challenges of generative artificial intelligence</i>. Nature Computational Science 4, 818–823 Published peer-reviewed brief communication. <a href="https://doi.org/10.1038/s43588-024-00712-6">10.1038/s43588-024-00712-6</a>. Accessed 1 October 2026.</p>
<p><b>[11]</b> David Mytton; Masaō Ashtine (2022). <i>Sources of data center energy estimates: A comprehensive review</i>. Joule 6(9), 2032–2056 Published peer-reviewed comprehensive review. <a href="https://doi.org/10.1016/j.joule.2022.07.011">10.1016/j.joule.2022.07.011</a>. Accessed 1 October 2026.</p>
<p><b>[12]</b> Wacuka Ngata; Noman Bashir; Michelle Westerlaken; Laurent Liote; Yasra Chandio; Elsa Olivetti (2025). <i>The Cloud Next Door: Investigating the Environmental and Socioeconomic Strain of Datacenters on Local Communities</i>. ACM SIGCAS/SIGCHI COMPASS 2025, 769–774 Published conference late-breaking work. <a href="https://doi.org/10.1145/3715335.3736324">10.1145/3715335.3736324</a>. Accessed 1 October 2026.</p>
<p><b>[13]</b> Yu Tao; Peng Gao (2025). <i>Global data center expansion and human health: A call for empirical research</i>. Eco-Environment &amp; Health 4(3), 100157 Published journal letter/commentary. <a href="https://doi.org/10.1016/j.eehl.2025.100157">10.1016/j.eehl.2025.100157</a>. Accessed 1 October 2026.</p>
<p><b>[14]</b> Yuelin Han; Zhifeng Wu; Pengfei Li; Adam Wierman; Shaolei Ren (2026). <i>Health-Informed Computing: Estimating and Addressing the Public Health Impact of Data Centers</i>. arXiv:2412.06288v4, revised June 8, 2026 Accepted manuscript on arXiv; CACM acceptance reported; final publication not verified. <a href="https://arxiv.org/abs/2412.06288v4">10.48550/arXiv.2412.06288</a>. Accessed 1 October 2026.</p>
<p><b>[15]</b> Tianqi Xiao; Francesco Fuso Nerini; H. Damon Matthews; Massimo Tavoni; Fengqi You (2025). <i>Environmental impact and net-zero pathways for sustainable artificial intelligence servers in the USA</i>. Nature Sustainability 8, 1541–1553 Published peer-reviewed analysis. <a href="https://doi.org/10.1038/s41893-025-01681-y">10.1038/s41893-025-01681-y</a>. Accessed 1 October 2026.</p>
<p><b>[16]</b> Emma Strubell; Ananya Ganesh; Andrew McCallum (2019). <i>Energy and Policy Considerations for Deep Learning in NLP</i>. ACL 2019, 3645–3650 Published peer-reviewed conference paper. <a href="https://aclanthology.org/P19-1355/">10.18653/v1/P19-1355</a>. Accessed 1 October 2026.</p>
<p><b>[17]</b> Peter Henderson; Jieru Hu; Joshua Romoff; Emma Brunskill; Dan Jurafsky; Joelle Pineau (2020). <i>Towards the Systematic Reporting of the Energy and Carbon Footprints of Machine Learning</i>. Journal of Machine Learning Research 21(248), 1–43 Published peer-reviewed research article. <a href="https://jmlr.org/papers/v21/20-312.html">https://jmlr.org/papers/v21/20-312.html</a>. Accessed 1 October 2026.</p>
<p><b>[18]</b> Jesse Dodge; Taylor Prewitt; Rémi Tachet des Combes; Erika Odmark; Roy Schwartz; Emma Strubell; Alexandra Sasha Luccioni; Noah A. Smith; Nicole DeCario; Will Buchanan (2022). <i>Measuring the Carbon Intensity of AI in Cloud Instances</i>. ACM FAccT 2022 Published peer-reviewed conference paper. <a href="https://doi.org/10.1145/3531146.3533234">10.1145/3531146.3533234</a>. Accessed 1 October 2026.</p>
<p><b>[19]</b> Udit Gupta; Young Geun Kim; Sylvia Lee; Jordan Tse; Hsien-Hsin S. Lee; Gu-Yeon Wei; David Brooks; Carole-Jean Wu (2021). <i>Chasing Carbon: The Elusive Environmental Footprint of Computing</i>. IEEE HPCA 2021, 854–867 Published peer-reviewed conference paper. <a href="https://doi.org/10.1109/HPCA51647.2021.00076">10.1109/HPCA51647.2021.00076</a>. Accessed 1 October 2026.</p>
<p><b>[20]</b> Mél Hogan (2015). <i>Data flows and water woes: The Utah Data Center</i>. Big Data &amp; Society 2(2) Published peer-reviewed qualitative article. <a href="https://doi.org/10.1177/2053951715592429">10.1177/2053951715592429</a>. Accessed 1 October 2026.</p>
<p><b>[21]</b> Yung-Wey Chong; Michael Maloney; Viswanathan Ganesh; Wangda Zuo (2026). <i>Reinforcement Learning for Data Center Cooling Performance Optimization: A Systematic Review and Gap Analysis for Deployment in Tropical Wet Climates</i>. Energy and Buildings, article 118163 Published journal systematic review. <a href="https://doi.org/10.1016/j.enbuild.2026.118163">10.1016/j.enbuild.2026.118163</a>. Accessed 1 October 2026.</p>
<p><b>[22]</b> Imran Hossain Mithu; Mona Arora; Onicio B. Leal Neto; Paloma I. Beamer (2026). <i>The Unequal Burden of Environmental and Health Costs of Energy-Intensive Artificial Intelligence</i>. American Journal of Public Health 116(10), 1529–1538 (October issue) Published journal evidence synthesis; abstract assessed. <a href="https://doi.org/10.2105/AJPH.2026.308683">10.2105/AJPH.2026.308683</a>. Accessed 1 October 2026.</p>
<p><b>[23]</b> Neha Gour; Luis Ortiz; Edward Maibach (2026). <i>Health implications of the rapid rise of data centers in Virginia: an exploratory assessment</i>. Frontiers in Climate 8, 1648912; February 6, 2026 Published peer-reviewed mini review. <a href="https://doi.org/10.3389/fclim.2026.1648912">10.3389/fclim.2026.1648912</a>. Accessed 1 October 2026.</p>
<p><b>[24]</b> Electric Power Research Institute (2024). <i>Powering Intelligence: Analyzing Artificial Intelligence and Data Center Energy Consumption</i>.  technical report. <a href="https://restservice.epri.com/publicdownload/000000003002028905/0/Product">https://restservice.epri.com/publicdownload/000000003002028905/0/Product</a>. Accessed 1 October 2026.</p>
<p><b>[25]</b> Electric Power Research Institute (2026). <i>Powering Intelligence 2026: State-Level Data Center Power Data</i>.  technical report and data dashboard. <a href="https://powering-intelligence.epri.com/dashboard/">https://powering-intelligence.epri.com/dashboard/</a>. Accessed 1 October 2026.</p>
<p><b>[26]</b> Electric Power Research Institute (2026). <i>Powering Intelligence 2026: Nominal Capacity: History and Future Projections</i>.  technical methodology. <a href="https://powering-intelligence.epri.com/nominal-capacity.html">https://powering-intelligence.epri.com/nominal-capacity.html</a>. Accessed 1 October 2026.</p>
<p><b>[27]</b> Joint Legislative Audit and Review Commission (2024). <i>Data Centers in Virginia</i>.  government audit. <a href="https://jlarc.virginia.gov/pdfs/reports/Rpt598-2.pdf">https://jlarc.virginia.gov/pdfs/reports/Rpt598-2.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[28]</b> Google (2025). <i>2025 Environmental Report</i>.  corporate sustainability disclosure with limited assurance. <a href="https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf">https://www.gstatic.com/gumdrop/sustainability/google-2025-environmental-report.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[29]</b> City of Phoenix (2025). <i>City of Phoenix Updates Zoning to Safeguard Health and Safety as Data Center Growth Accelerates</i>.  municipal action announcement. <a href="https://www.phoenix.gov/newsroom/pdd-news/city-of-phoenix-updates-zoning-to-safeguard-health-and-safety-as.html">https://www.phoenix.gov/newsroom/pdd-news/city-of-phoenix-updates-zoning-to-safeguard-health-and-safety-as.html</a>. Accessed 1 October 2026.</p>
<p><b>[30]</b> City of Phoenix (2024). <i>City Council Agenda, February 21, 2024, Item 9: Large Water User Ordinance</i>.  municipal ordinance agenda. <a href="https://www.phoenix.gov/cityclerksite/City%20Council%20Meeting%20Files/240221002.pdf">https://www.phoenix.gov/cityclerksite/City%20Council%20Meeting%20Files/240221002.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[31]</b> Troup County Board of Commissioners (2026). <i>Public Notice: Moratorium on Data Centers</i>.  municipal public notice. <a href="https://www.troupcountyga.gov/Content/Documents/planning/2026/Moratorium%20-%20Data%20Centers%20Public%20Notice.pdf">https://www.troupcountyga.gov/Content/Documents/planning/2026/Moratorium%20-%20Data%20Centers%20Public%20Notice.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[32]</b> Electric Reliability Council of Texas (2026). <i>ERCOT Large Load Update: House State Affairs Hearing, April 9, 2026</i>.  grid operator testimony. <a href="https://www.ercot.com/files/docs/2026/04/09/ERCOTLargeLoadUpdate-April9HouseStateAffairsHearing.pdf">https://www.ercot.com/files/docs/2026/04/09/ERCOTLargeLoadUpdate-April9HouseStateAffairsHearing.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[33]</b> Oregon Public Utility Commission (2025). <i>2025 Legislative Report: HB 3546 POWER Act</i>.  government legislative report. <a href="https://www.oregon.gov/puc/Documents/2025-Legislative-Report.pdf">https://www.oregon.gov/puc/Documents/2025-Legislative-Report.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[34]</b> Oregon Public Utility Commission (2026). <i>Oregon PUC Approves New Rate Structure to Protect Customers Amid Rapid Data Center Growth</i>.  regulator decision announcement. <a href="https://www.oregon.gov/puc/news-events/Documents/PR-202609.pdf">https://www.oregon.gov/puc/news-events/Documents/PR-202609.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[35]</b> Office of Governor Tina Kotek (2026). <i>Oregon’s POWER Act Delivers Lower Rates for Oregon Families and Businesses, Higher Costs for Data Centers</i>.  government outcome announcement. <a href="https://apps.oregon.gov/oregon-newsroom/OR/GOV/Posts/Post/oregons-power-act-delivers-lower-rates-for-oregon-families-and-businesses-higher-costs-for-data-centers">https://apps.oregon.gov/oregon-newsroom/OR/GOV/Posts/Post/oregons-power-act-delivers-lower-rates-for-oregon-families-and-businesses-higher-costs-for-data-centers</a>. Accessed 1 October 2026.</p>
<p><b>[36]</b> Ohio Power / AEP Ohio (2025). <i>Data Center Tariff</i>.  regulated utility tariff information. <a href="https://www.aepohio.com/company/about/rates/data-center-tariff/">https://www.aepohio.com/company/about/rates/data-center-tariff/</a>. Accessed 1 October 2026.</p>
<p><b>[37]</b> Washington Department of Revenue / Data Center Workgroup (2025). <i>Data Center Workgroup: Preliminary Report</i>.  government workgroup report. <a href="https://www.dor.wa.gov/sites/default/files/2025-12/2025DataCntrWrkgrpPrelimReport.pdf">https://www.dor.wa.gov/sites/default/files/2025-12/2025DataCntrWrkgrpPrelimReport.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[38]</b> Washington Joint Legislative Audit and Review Committee (2026). <i>2026 Tax Preference Review: Data Centers in Urban Counties</i>.  government audit. <a href="https://leg.wa.gov/jlarc/taxReports/2026/data/1/report.html">https://leg.wa.gov/jlarc/taxReports/2026/data/1/report.html</a>. Accessed 1 October 2026.</p>
<p><b>[39]</b> Shehabi et al. (2024). <i>2024 United States Data Center Energy Usage Report</i>.  national laboratory report. <a href="https://datacenters.lbl.gov/publications/2024-lbnl-data-center-energy-usage-report">https://datacenters.lbl.gov/publications/2024-lbnl-data-center-energy-usage-report</a>. Accessed 1 October 2026.</p>
<p><b>[40]</b> Smith, S. J., Hubbard, A., Newkirk, A., Ganeshalingam, M., Holecek, B., Sartor, D., Mills, M., and Shehabi, A. (2026). <i>United States Data Center Energy Usage Report: 2025 Update</i>.  national laboratory report. <a href="https://www.osti.gov/biblio/3374245">10.71468/P1RP4F</a>. Accessed 1 October 2026.</p>
<p><b>[41]</b> April Ehrlich (2026). <i>The Dalles’ mayor called OPB’s data center story inaccurate. Here are the facts</i>.  investigative journalism; municipal-record reproduction. <a href="https://www.opb.org/article/2026/01/23/the-dalles-mayor-data-center-google/">https://www.opb.org/article/2026/01/23/the-dalles-mayor-data-center-google/</a>. Accessed 1 October 2026.</p>
<p><b>[42]</b> Indiana Department of Natural Resources, Division of Water (2026). <i>Significant Water Withdrawal Facility Data</i>.  Government administrative data documentation. <a href="https://secure.in.gov/dnr/water/water-availability-use-rights/significant-water-withdrawal-facility-data/">https://secure.in.gov/dnr/water/water-availability-use-rights/significant-water-withdrawal-facility-data/</a>. Accessed 1 October 2026.</p>
<p><b>[43]</b> City of Fort Wayne; information supplied by Google, Indiana Michigan Power and City Utilities (2026). <i>Fort Wayne Google Data Center Frequently Asked Questions</i>.  Municipal FAQ incorporating corporate and utility claims. <a href="https://engage.cityoffortwayne.org/data-center">https://engage.cityoffortwayne.org/data-center</a>. Accessed 1 October 2026.</p>
<p><b>[44]</b> Fort Wayne City Utilities (2026). <i>Adams Center Water Tower</i>.  Government infrastructure project description. <a href="https://utilities.cityoffortwayne.org/projects/adams-center-tower">https://utilities.cityoffortwayne.org/projects/adams-center-tower</a>. Accessed 1 October 2026.</p>
<p><b>[45]</b> Amazon statement published by South Bend Regional Chamber of Commerce (2026). <i>Amazon&#x27;s Investment Is Building Lasting Opportunity for St. Joseph County</i>.  Corporate projection / firsthand statement. <a href="https://www.sbrchamber.com/news/2026/07/09/default/amazon-s-investment-is-building-lasting-opportunity-for-st.-joseph-county/">https://www.sbrchamber.com/news/2026/07/09/default/amazon-s-investment-is-building-lasting-opportunity-for-st.-joseph-county/</a>. Accessed 1 October 2026.</p>
<p><b>[46]</b> Redmond Bernhold; Alyssa Sirichoktanasup; Andy Caron, University of Notre Dame Gallivan Program (2026). <i>Dry wells and water supply fears surround Amazon&#x27;s massive Indiana data center</i>.  Corrected original reporting; Indianapolis Star syndication. <a href="https://www.aol.com/articles/dry-wells-water-supply-fears-090843000.html">https://www.aol.com/articles/dry-wells-water-supply-fears-090843000.html</a>. Accessed 1 October 2026.</p>
<p><b>[47]</b> PBS Michiana; host Jeff Rea; testimony of Bill Schalliol and other panelists (2026). <i>Economic Outlook: Data Centers and the Regional Economy (Season 21, Episode 1)</i>.  Public broadcast with firsthand county-official statement. <a href="https://www.pbs.org/video/economicoutlook-data-centers-and-the-regional-economy/">https://www.pbs.org/video/economicoutlook-data-centers-and-the-regional-economy/</a>. Accessed 1 October 2026.</p>
<p><b>[48]</b> Microsoft Local (2026). <i>Microsoft breaks ground on La Porte datacenter project</i>.  Corporate project announcement. <a href="https://local.microsoft.com/blog/microsoft-breaks-ground-on-la-porte-datacenter-project/">https://local.microsoft.com/blog/microsoft-breaks-ground-on-la-porte-datacenter-project/</a>. Accessed 1 October 2026.</p>
<p><b>[49]</b> City of La Porte (2026). <i>Microsoft, Dermody update tax agreement to include historic funding for La Porte schools</i>.  Municipal agreement announcement. <a href="https://www.cityoflaporte.com/news/microsoft-dermody-eupdate-tax-agreement-to-include-historic-funding-for-la-porte-schools">https://www.cityoflaporte.com/news/microsoft-dermody-eupdate-tax-agreement-to-include-historic-funding-for-la-porte-schools</a>. Accessed 1 October 2026.</p>
<p><b>[50]</b> Boone County Board of Commissioners (2026). <i>Ordinance No. 2026-08: An ordinance establishing a development moratorium on data centers</i>.  Signed government ordinance; all three pages visually verified. <a href="https://boonecounty.in.gov/wp-content/uploads/2026/07/Ordinance-2026-08.Moratorium-on-data-centers.pdf">https://boonecounty.in.gov/wp-content/uploads/2026/07/Ordinance-2026-08.Moratorium-on-data-centers.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[51]</b> Town of Merrillville (2026). <i>Data Centers</i>.  Municipal policy announcement. <a href="https://www.merrillville.in.gov/business-building-economic-development/data-centers/">https://www.merrillville.in.gov/business-building-economic-development/data-centers/</a>. Accessed 1 October 2026.</p>
<p><b>[52]</b> Miami County Board of Commissioners (2026). <i>Ordinance imposing a temporary moratorium on the development of data centers</i>.  Signed, recorded government ordinance. <a href="https://www.miamicountyin.gov/DocumentCenter/View/2446/5426_RECORDED_SIGNED_BOCOrdinance_DataCenterMoratorium">https://www.miamicountyin.gov/DocumentCenter/View/2446/5426_RECORDED_SIGNED_BOCOrdinance_DataCenterMoratorium</a>. Accessed 1 October 2026.</p>
<p><b>[53]</b> Daniel Huber, Indiana Public Radio (2026). <i>Data centers: A hot-mic conversation leads to a discussion of what government transparency means</i>.  Original public-radio reporting; links county minutes. <a href="https://indianapublicradio.org/news/2026/09/data-centers-a-hot-mic-conversation-leads-to-a-discussion-of-what-government-transparency-means/">https://indianapublicradio.org/news/2026/09/data-centers-a-hot-mic-conversation-leads-to-a-discussion-of-what-government-transparency-means/</a>. Accessed 1 October 2026.</p>
<p><b>[54]</b> WNDU (2026). <i>St. Joseph County Council takes first step toward possible ban on future hyperscale data centers</i>.  Local broadcast reporting. <a href="https://www.wndu.com/video/2026/09/23/st-joseph-county-council-takes-first-step-toward-possible-ban-future-hyperscale-data-centers/?outputType=amp">https://www.wndu.com/video/2026/09/23/st-joseph-county-council-takes-first-step-toward-possible-ban-future-hyperscale-data-centers/?outputType=amp</a>. Accessed 1 October 2026.</p>
<p><b>[55]</b> Jared Quigg, Morgan County Correspondent (2026). <i>Will our water meet our needs?</i>.  Original local reporting of public presentation. <a href="https://morgancountycorrespondent.com/2026/06/04/will-our-water-meet-our-needs/">https://morgancountycorrespondent.com/2026/06/04/will-our-water-meet-our-needs/</a>. Accessed 1 October 2026.</p>
<p><b>[56]</b> Indiana Department of Environmental Management, Office of Water Quality (2026). <i>Authorization for Construction of Sanitary Sewer System, IEC-3 South, Permit Approval No. 26205</i>.  Primary approved construction permit and application; permit p. 2 visually verified. <a href="https://ecm.idem.in.gov/cs/idcplg?IdcService=GET_FILE&amp;Rendition=web&amp;allowInterrupt=1&amp;dDocName=83951820&amp;dID=83943702&amp;noSaveAs=1">https://ecm.idem.in.gov/cs/idcplg?IdcService=GET_FILE&amp;Rendition=web&amp;allowInterrupt=1&amp;dDocName=83951820&amp;dID=83943702&amp;noSaveAs=1</a>. Accessed 1 October 2026.</p>
<p><b>[57]</b> International Energy Agency (2026). <i>Key Questions on Energy and AI</i>.  Intergovernmental report. <a href="https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary">https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary</a>. Accessed 1 October 2026.</p>
<p><b>[58]</b> Tricco, A. C., Lillie, E., Zarin, W., et al. (2018). <i>PRISMA Extension for Scoping Reviews (PRISMA-ScR): Checklist and Explanation</i>. Annals of Internal Medicine, 169(7), 467–473 Methods guideline. <a href="https://www.prisma-statement.org/scoping">10.7326/M18-0850</a>. Accessed 1 October 2026.</p>
<p><b>[59]</b> U.S. Environmental Protection Agency (2025). <i>eGRID: Determining Emissions from Electricity Use</i>.  Government technical guidance. <a href="https://www.epa.gov/system/files/documents/2025-01/using-egrid-to-determine-emissions.pdf">https://www.epa.gov/system/files/documents/2025-01/using-egrid-to-determine-emissions.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[60]</b> World Resources Institute and World Business Council for Sustainable Development (2015). <i>Scope 2 Guidance</i>.  Accounting standard. <a href="https://ghgprotocol.org/scope-2-guidance">https://ghgprotocol.org/scope-2-guidance</a>. Accessed 1 October 2026.</p>
<p><b>[61]</b> GHG Protocol (2025). <i>Frequently Asked Questions: Scope 2 and Electricity Sector Consequential Accounting Public Consultations</i>.  Standards consultation. <a href="https://ghgprotocol.org/blog/frequently-asked-questions-scope-2-and-electricity-sector-consequential-accounting-public">https://ghgprotocol.org/blog/frequently-asked-questions-scope-2-and-electricity-sector-consequential-accounting-public</a>. Accessed 1 October 2026.</p>
<p><b>[62]</b> World Resources Institute (2023). <i>Aqueduct 4.0 Current and Future Global Maps Data</i>.  Hydrological screening dataset. <a href="https://www.wri.org/data/aqueduct-global-maps-40-data">https://www.wri.org/data/aqueduct-global-maps-40-data</a>. Accessed 1 October 2026.</p>
<p><b>[63]</b> Heering, J., and Voeten, E. (2026). <i>How sovereign control, decarbonization and energy costs shape public support for data centers</i>. Nature Communications, 17, 9576 Peer-reviewed research. <a href="https://www.nature.com/articles/s41467-026-76500-9">10.1038/s41467-026-76500-9</a>. Accessed 1 October 2026.</p>
<p><b>[64]</b> Yuelin Han; Pengfei Li; Adam Wierman; Shaolei Ren (2026). <i>Small Bottle, Big Pipe: Quantifying and Addressing the Impact of Data Centers on Public Water Systems</i>. arXiv:2603.02705v2 Preprint; peer review and final publication not verified. <a href="https://arxiv.org/abs/2603.02705v2">10.48550/arXiv.2603.02705</a>. Accessed 1 October 2026.</p>
<p><b>[65]</b> Luc Cote; Andy Sun (2025). <i>Locational Marginal Emissions for Carbon-Aware Data Center Operations in Large-Scale Power Grids</i>. arXiv:2512.18819v1 Preprint; peer review and final publication not verified. <a href="https://arxiv.org/abs/2512.18819v1">10.48550/arXiv.2512.18819</a>. Accessed 1 October 2026.</p>
<p><b>[66]</b> European Commission; Council of the European Union (2024). <i>Annexes to the Delegated Act on the first phase of the establishment of a common Union rating scheme for data centres</i>. C(2024) 1639 final, Annexes 1–4; Council document 7842/24 ADD 1 Primary government methodology; Commission delegated-act annexes. <a href="https://data.consilium.europa.eu/doc/document/ST-7842-2024-ADD-1/en/pdf">https://data.consilium.europa.eu/doc/document/ST-7842-2024-ADD-1/en/pdf</a>. Accessed 1 October 2026.</p>
<p><b>[67]</b> International Telecommunication Union, Telecommunication Standardization Sector (2024). <i>ITU-T L.1410 (11/2024): Methodology for environmental life cycle assessments of information and communication technology goods, networks and services</i>. ITU-T L.1410 (11/2024) Primary international technical recommendation. <a href="https://www.itu.int/ITU-T/recommendations/rec.aspx?id=16010">https://www.itu.int/ITU-T/recommendations/rec.aspx?id=16010</a>. Accessed 1 October 2026.</p>
<p><b>[68]</b> U.S. Environmental Protection Agency (2025). <i>AP-42, Volume I, Chapter 3: Stationary Internal Combustion Sources</i>. AP-42 Chapter 3; section 3.4 April 2025 revision Primary government emissions-factor methodology. <a href="https://www.epa.gov/air-emissions-factors-and-quantification/ap-42-fifth-edition-volume-i-chapter-3-stationary-0">https://www.epa.gov/air-emissions-factors-and-quantification/ap-42-fifth-edition-volume-i-chapter-3-stationary-0</a>. Accessed 1 October 2026.</p>
<p><b>[69]</b> International Organization for Standardization (2016). <i>ISO 1996-1:2016: Acoustics — Description, measurement and assessment of environmental noise — Part 1: Basic quantities and assessment procedures</i>. ISO 1996-1:2016, edition 3 Primary international standard; public abstract reviewed. <a href="https://www.iso.org/standard/59765.html">https://www.iso.org/standard/59765.html</a>. Accessed 1 October 2026.</p>
<p><b>[70]</b> U.S. Environmental Protection Agency (2010). <i>NPDES Permit Writers’ Manual: Chapter 8, Monitoring and Reporting Conditions</i>. EPA-833-K-10-001, Chapter 8 Primary government technical monitoring guidance. <a href="https://www.epa.gov/sites/default/files/2015-09/documents/pwm_chapt_08.pdf">https://www.epa.gov/sites/default/files/2015-09/documents/pwm_chapt_08.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[71]</b> International Finance Corporation (2019). <i>Guidance Note 6: Biodiversity Conservation and Sustainable Management of Living Natural Resources</i>. IFC Guidance Note 6; January 2012, updated June 2019 Primary international project-assessment guidance. <a href="https://www.ifc.org/content/dam/ifc/doc/2010/20190627-ifc-ps-guidance-note-6-en.pdf">https://www.ifc.org/content/dam/ifc/doc/2010/20190627-ifc-ps-guidance-note-6-en.pdf</a>. Accessed 1 October 2026.</p>
<p><b>[72]</b> California Energy Commission (2026). <i>Data Centers</i>. California Energy Commission Government program guidance. <a href="https://www.energy.ca.gov/programs-and-topics/topics/data-centers">https://www.energy.ca.gov/programs-and-topics/topics/data-centers</a>. Accessed 1 October 2026.</p>
<p><b>[73]</b> California Legislature (2026). <i>AB 1577: Data centers: reporting</i>. Statutes of 2026, chapter 434 Enacted statute. <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB1577">https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB1577</a>. Accessed 1 October 2026.</p>
<p><b>[74]</b> California Legislature (2026). <i>AB 2383: Electricity: data centers</i>. Statutes of 2026, chapter 435 Enacted statute. <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2383">https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2383</a>. Accessed 1 October 2026.</p>
<p><b>[75]</b> California Legislature (2026). <i>AB 2469: Data centers: water use disclosures</i>. Statutes of 2026, chapter 436 Enacted statute. <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2469">https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2469</a>. Accessed 1 October 2026.</p>
<p><b>[76]</b> California Legislature (2026). <i>AB 2619: Water resources: data centers</i>. Statutes of 2026, chapter 437 Enacted statute. <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2619">https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260AB2619</a>. Accessed 1 October 2026.</p>
<p><b>[77]</b> California Legislature (2026). <i>SB 886: California Technology Innovation and Ratepayer Protection Act</i>. Statutes of 2026, chapter 438 Enacted statute. <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB886">https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB886</a>. Accessed 1 October 2026.</p>
<p><b>[78]</b> California Legislature (2026). <i>SB 887: CEQA, environmental leadership development projects and data centers</i>. Statutes of 2026, chapter 439 Enacted statute. <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB887">https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB887</a>. Accessed 1 October 2026.</p>
<p><b>[79]</b> California Legislature (2026). <i>SB 1168: Data centers: rate structures</i>. Statutes of 2026, chapter 440 Enacted statute. <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB1168">https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB1168</a>. Accessed 1 October 2026.</p>
<p><b>[80]</b> California Legislature (2025). <i>SB 57: Electrical corporations: data centers: report</i>. Statutes of 2025, chapter 647 Enacted statute. <a href="https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB57">https://leginfo.legislature.ca.gov/faces/billTextClient.xhtml?bill_id=202520260SB57</a>. Accessed 1 October 2026.</p>
<p><b>[81]</b> Office of the Governor of California (2025). <i>Governor Newsom issues legislative update 10.11.25</i>. Governor of California Official legislative status notice. <a href="https://www.gov.ca.gov/2025/10/11/governor-newsom-issues-legislative-update-10-11-25/">https://www.gov.ca.gov/2025/10/11/governor-newsom-issues-legislative-update-10-11-25/</a>. Accessed 1 October 2026.</p>
<p><b>[82]</b> Office of Environmental Health Hazard Assessment (2026). <i>CalEnviroScreen 5.0</i>. OEHHA Government screening dataset and documentation. <a href="https://oehha.ca.gov/calenviroscreen/report/calenviroscreen-50">https://oehha.ca.gov/calenviroscreen/report/calenviroscreen-50</a>. Accessed 1 October 2026.</p>
<p><b>[83]</b> California Department of Water Resources (2026). <i>Annual Water Supply and Demand Assessment</i>. DWR Government implementation guidance. <a href="https://water.ca.gov/Programs/Water-Use-And-Efficiency/Water-Supply-and-Demand-Assessment">https://water.ca.gov/Programs/Water-Use-And-Efficiency/Water-Supply-and-Demand-Assessment</a>. Accessed 1 October 2026.</p>
<p><b>[84]</b> California Air Resources Board (2026). <i>California Corporate Greenhouse Gas Reporting: Notice of Availability of 2026 Reporting Resources</i>. CARB official bulletin Government regulatory implementation notice. <a href="https://content.govdelivery.com/accounts/CARB/bulletins/427b576">https://content.govdelivery.com/accounts/CARB/bulletins/427b576</a>. Accessed 1 October 2026.</p>
<p><b>[85]</b> California Department of Technology (2024). <i>Technology Letter 24-03: Generative Artificial Intelligence Inventory, Procurement, and Risk Assessment</i>. California Department of Technology Official state procurement policy clarification. <a href="https://www.cdt.ca.gov/policy/technology-letters/technology-letter-24-03/">https://www.cdt.ca.gov/policy/technology-letters/technology-letter-24-03/</a>. Accessed 1 October 2026.</p>
<p><b>[86]</b> California State Assembly (2026). <i>2026 Legislative Calendar</i>. California State Assembly Official legislative calendar. <a href="https://www.assembly.ca.gov/system/files/2026-03/2026-calendar-version-2.pdf">https://www.assembly.ca.gov/system/files/2026-03/2026-calendar-version-2.pdf</a>. Accessed 1 October 2026.</p></main></body></html>